function mpc = caseSPPS_netMAX
%It is the operating condition that the system net loads reach peak.
%% MATPOWER Case Format : Version 1
mpc.version = '1';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 1000;

%% bus data
mpc.bus = [
101	1	2546.04	566.21	0	0	1	1.0453	-12.1428	500	1	1.05	0.95
102	1	982.04	214.55	0	0	1	1.0471	-10.1649	500	1	1.05	0.95
103	1	1076.44	247.34	0	0	1	1.0479	-9.4668	500	1	1.05	0.95
104	1	1236.65	320.4	0	0	1	1.0455	-11.8835	500	1	1.05	0.95
105	1	509.21	119.09	0	0	1	1.045	-12.7746	500	1	1.05	0.95
106	1	436.46	118.86	0	0	1	1.0393	-15.6744	220	1	1.05	0.95
107	1	218.23	50.12	0	0	1	1.0404	-15.1538	220	1	1.05	0.95
108	1	145.49	34.99	0	0	1	1.0426	-13.8032	220	1	1.05	0.95
109	1	218.23	59.89	0	0	1	1.043	-13.5991	220	1	1.05	0.95
201	1	216.01	50.57	0	0	1	1.0468	-10.9926	500	1	1.05	0.95
202	1	391.52	87.6	0	0	1	1.0394	-14.3559	220	1	1.05	0.95
203	1	310.52	74.42	0	0	1	1.0412	-13.3583	220	1	1.05	0.95
204	1	432.02	116.09	0	0	1	1.044	-11.3661	220	1	1.05	0.95
301	1	1052.67	280.02	0	0	1	1.0488	-7.7361	500	1	1.05	0.95
302	1	300.76	68.77	0	0	1	1.05	-6.6593	500	1	1.05	0.95
303	1	429.66	103.59	0	0	1	1.0422	-11.2967	220	1	1.05	0.95
304	1	365.21	100.05	0	0	1	1.0433	-10.6755	220	1	1.05	0.95
401	1	896.81	236.62	0	0	1	1.0472	-9.0485	500	1	1.05	0.95
402	1	896.81	218.63	0	0	1	1.0486	-7.9368	500	1	1.05	0.95
403	1	896.81	194.66	0	0	1	1.0489	-7.7701	500	1	1.05	0.95
404	1	849.61	193.57	0	0	1	1.0487	-7.6377	500	1	1.05	0.95
405	1	236	65.33	0	0	1	1.0464	-8.4848	220	1	1.05	0.95
406	1	94.4	23.2	0	0	1	1.0473	-8.0959	220	1	1.05	0.95
407	1	377.6	80.77	0	0	1	1.0451	-9.5774	220	1	1.05	0.95
408	1	283.2	58.99	0	0	1	1.0469	-7.6035	220	1	1.05	0.95
501	1	790.88	168.42	0	0	1	1.05	-2.5649	500	1	1.05	0.95
502	1	673.72	169.3	0	0	1	1.0498	-2.3815	500	1	1.05	0.95
601	1	1799.16	433.56	0	0	1	1.05	-1.2312	500	1	1.05	0.95
602	1	449.79	103.9	0	0	1	1.0442	-7.1693	220	1	1.05	0.95
701	1	649	162.84	0	0	1	1.0467	-9.2697	500	1	1.05	0.95
702	1	1740.51	351.31	0	0	1	1.0462	-9.4743	500	1	1.05	0.95
703	1	206.5	46.19	0	0	1	1.0473	-8.8004	500	1	1.05	0.95
704	1	0	0	0	0	1	1.0472	-8.9108	800	1	1.05	0.95
705	1	265.5	63.64	0	0	1	1.0473	-8.9663	220	1	1.05	0.95
706	1	88.5	22.85	0	0	1	1.0474	-9.0466	220	1	1.05	0.95
801	1	1171.96	293.13	0	0	1	1.0476	-7.3413	500	1	1.05	0.95
802	1	355.77	96.53	0	0	1	1.0495	-5.7029	500	1	1.05	0.95
803	1	209.28	43.1	0	0	1	1.045	-8.3384	220	1	1.05	0.95
804	1	355.77	96.49	0	0	1	1.0463	-7.521	220	1	1.05	0.95
901	1	1275.45	320.3	0	0	1	1.0436	-9.7098	500	1	1.05	0.95
902	1	327.97	81.75	0	0	1	1.04	-11.2267	220	1	1.05	0.95
903	1	109.32	28.61	0	0	1	1.0481	-7.2605	220	1	1.05	0.95
904	1	109.32	23.68	0	0	1	1.0484	-5.8477	220	1	1.05	0.95
1001	1	1145.96	309.61	0	0	1	1.05	-2.6648	500	1	1.05	0.95
1002	1	141.64	37.89	0	0	1	1.0493	-4.2302	220	1	1.05	0.95
1101	1	354.28	74.07	0	0	1	1.05	-5.795	500	1	1.05	0.95
1102	1	619.99	150.34	0	0	1	1.0463	-9.6828	500	1	1.05	0.95
1103	1	708.56	145.73	0	0	1	1.045	-10.4378	500	1	1.05	0.95
1104	1	66.43	14.03	0	0	1	1.05	-7.8931	220	1	1.05	0.95
1105	1	155	39.33	0	0	1	1.0446	-10.593	220	1	1.05	0.95
1106	1	177.14	44.29	0	0	1	1.045	-10.448	220	1	1.05	0.95
1107	1	66.43	13.87	0	0	1	1.0447	-10.555	220	1	1.05	0.95
1108	1	66.43	16.97	0	0	1	1.0452	-10.3864	220	1	1.05	0.95
1201	3	1801.25	390.44	0	0	1	1.05	0	500	1	1.05	0.95
1301	1	932.59	257.03	0	0	1	1.0485	-6.9101	500	1	1.05	0.95
1302	1	492.69	125.9	0	0	1	1.05	-4.2442	220	1	1.05	0.95
1303	1	334.32	73.87	0	0	1	1.0452	-8.3381	220	1	1.05	0.95
1401	1	817.54	211.91	0	0	1	1.0458	-9.5872	500	1	1.05	0.95
1402	1	455.94	92.76	0	0	1	1.0481	-7.8752	500	1	1.05	0.95
1403	1	94.33	20.79	0	0	1	1.0433	-13.177	220	1	1.05	0.95
1404	1	298.78	67.97	0	0	1	1.05	-6.2266	220	1	1.05	0.95
1501	2	0	0	0	0	1	1.05	-6.2184	500	1	1.05	0.95
1502	2	0	0	0	0	1	1.05	-6.7305	500	1	1.05	0.95
1503	2	0	0	0	0	1	1.05	-1.3222	500	1	1.05	0.95
1504	2	0	0	0	0	1	1.05	-2.1529	500	1	1.05	0.95
1505	2	0	0	0	0	1	1.05	0.295	500	1	1.05	0.95
];

%% generator data
mpc.gen = [
101	140	66.54	175	-35	1.0453	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
101	140	66.54	175	-35	1.0453	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
101	135	26.28	67.5	-13.5	1.0453	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
101	135	26.28	67.5	-13.5	1.0453	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
101	150	29.15	75	-15	1.0453	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
101	150	29.15	75	-15	1.0453	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
1201	303.53	46.3	330	-66	1.05	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
1201	303.53	46.3	330	-66	1.05	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
1201	134	40.22	160	-32	1.05	500	1	320	134	0	0	0	0	0	0	0	0	0	0	0
1201	134	40.22	160	-32	1.05	500	1	320	134	0	0	0	0	0	0	0	0	0	0	0
1201	70	12.68	35	-7	1.05	500	1	70	35	0	0	0	0	0	0	0	0	0	0	0
1201	70	12.68	35	-7	1.05	500	1	70	35	0	0	0	0	0	0	0	0	0	0	0
1201	1000	32.92	500	-100	1.05	500	1	1000	350	0	0	0	0	0	0	0	0	0	0	0
1201	1000	32.92	500	-100	1.05	500	1	1000	350	0	0	0	0	0	0	0	0	0	0	0
104	140	53.36	175	-35	1.0455	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
104	140	53.36	175	-35	1.0455	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
1504	240	-21.93	330	-66	1.05	500	1	660	240	0	0	0	0	0	0	0	0	0	0	0
1504	240	-21.93	330	-66	1.05	500	1	660	240	0	0	0	0	0	0	0	0	0	0	0
1504	351.07	-19.45	315	-63	1.05	500	1	630	235	0	0	0	0	0	0	0	0	0	0	0
1504	351.07	-19.45	315	-63	1.05	500	1	630	235	0	0	0	0	0	0	0	0	0	0	0
103	140	84.04	175	-35	1.0479	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
103	140	84.04	175	-35	1.0479	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
103	140	84.04	175	-35	1.0479	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
703	140	37.07	175	-35	1.0473	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
703	140	37.07	175	-35	1.0473	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
304	50	11.58	25	-5	1.0433	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
304	50	11.58	25	-5	1.0433	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
304	50	11.58	25	-5	1.0433	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
1001	140	43.7	175	-35	1.05	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
1001	140	43.7	175	-35	1.05	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
1301	452.53	74.24	300	-60	1.0485	500	1	600	260.5	0	0	0	0	0	0	0	0	0	0	0
1301	452.53	74.24	300	-60	1.0485	500	1	600	278	0	0	0	0	0	0	0	0	0	0	0
302	205.83	20.27	165	-33	1.05	500	1	330	115	0	0	0	0	0	0	0	0	0	0	0
302	447.62	0.81	335	-67	1.05	500	1	670	210	0	0	0	0	0	0	0	0	0	0	0
302	205.83	20.27	165	-33	1.05	500	1	330	115	0	0	0	0	0	0	0	0	0	0	0
1001	1045	36.31	522.5	-104.5	1.05	500	1	1045	418	0	0	0	0	0	0	0	0	0	0	0
1001	1045	36.31	522.5	-104.5	1.05	500	1	1045	418	0	0	0	0	0	0	0	0	0	0	0
601	140.64	29.97	75	-15	1.05	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
601	140.64	29.97	75	-15	1.05	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
104	144	54.44	180	-36	1.0455	500	1	360	144	0	0	0	0	0	0	0	0	0	0	0
104	155	27.5	77.5	-15.5	1.0455	500	1	155	75	0	0	0	0	0	0	0	0	0	0	0
104	155	27.5	77.5	-15.5	1.0455	500	1	155	75	0	0	0	0	0	0	0	0	0	0	0
104	155	27.5	77.5	-15.5	1.0455	500	1	155	75	0	0	0	0	0	0	0	0	0	0	0
301	219.2	53.24	150	-30	1.0488	500	1	300	150	0	0	0	0	0	0	0	0	0	0	0
301	219.2	53.24	150	-30	1.0488	500	1	300	150	0	0	0	0	0	0	0	0	0	0	0
301	219.2	62.34	180	-36	1.0488	500	1	360	144	0	0	0	0	0	0	0	0	0	0	0
301	219.2	62.34	180	-36	1.0488	500	1	360	144	0	0	0	0	0	0	0	0	0	0	0
303	40	8.01	20	-4	1.0422	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
408	50	9.02	25	-5	1.0469	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
403	473.62	113.3	330	-66	1.0489	500	1	660	290	0	0	0	0	0	0	0	0	0	0	0
403	473.62	113.3	330	-66	1.0489	500	1	660	290	0	0	0	0	0	0	0	0	0	0	0
103	30	6.07	15	-3	1.0479	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
103	30	6.07	15	-3	1.0479	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
103	30	6.07	15	-3	1.0479	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
1505	1003.33	-73.95	525	-105	1.05	500	1	1050	350	0	0	0	0	0	0	0	0	0	0	0
1505	1003.33	-73.95	525	-105	1.05	500	1	1050	350	0	0	0	0	0	0	0	0	0	0	0
1505	297.16	-34.55	315	-63	1.05	500	1	630	240	0	0	0	0	0	0	0	0	0	0	0
1505	297.16	-34.55	315	-63	1.05	500	1	630	240	0	0	0	0	0	0	0	0	0	0	0
601	198	141.64	330	-66	1.05	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
601	198	141.64	330	-66	1.05	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
101	150	29.15	75	-15	1.0453	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
101	150	29.15	75	-15	1.0453	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
901	80	15.93	40	-8	1.0436	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
101	135	26.28	67.5	-13.5	1.0453	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
101	135	26.28	67.5	-13.5	1.0453	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
1102	241.69	32.4	150	-30	1.0463	500	1	300	135	0	0	0	0	0	0	0	0	0	0	0
1102	241.69	32.4	150	-30	1.0463	500	1	300	135	0	0	0	0	0	0	0	0	0	0	0
804	30	5.91	15	-3	1.0463	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
804	30	5.91	15	-3	1.0463	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
802	32.8	6.84	16.4	-3.28	1.0495	500	1	32.8	22	0	0	0	0	0	0	0	0	0	0	0
802	30	6.23	15	-3	1.0495	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
601	52.5	14.89	37.5	-7.5	1.05	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
601	52.5	14.89	37.5	-7.5	1.05	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
901	70	19.9	50	-10	1.0436	500	1	100	70	0	0	0	0	0	0	0	0	0	0	0
901	56	15.93	40	-8	1.0436	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
501	77	22.02	55	-11	1.05	500	1	110	77	0	0	0	0	0	0	0	0	0	0	0
501	77	22.02	55	-11	1.05	500	1	110	77	0	0	0	0	0	0	0	0	0	0	0
501	101.5	29.19	72.5	-14.5	1.05	500	1	145	101.5	0	0	0	0	0	0	0	0	0	0	0
501	101.5	29.19	72.5	-14.5	1.05	500	1	145	101.5	0	0	0	0	0	0	0	0	0	0	0
501	101.5	29.19	72.5	-14.5	1.05	500	1	145	101.5	0	0	0	0	0	0	0	0	0	0	0
501	94.5	27.14	67.5	-13.5	1.05	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
502	94.5	30.81	67.5	-13.5	1.0498	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
502	94.5	30.81	67.5	-13.5	1.0498	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
601	52.5	14.89	37.5	-7.5	1.05	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
601	52.5	14.89	37.5	-7.5	1.05	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
1301	70	18.42	50	-10	1.0485	500	1	100	70	0	0	0	0	0	0	0	0	0	0	0
1102	49	12.25	35	-7	1.0463	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	12.25	35	-7	1.0463	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	12.25	35	-7	1.0463	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
702	94.5	30.73	67.5	-13.5	1.0462	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
402	42	30	30	-6	1.0486	500	1	60	42	0	0	0	0	0	0	0	0	0	0	0
402	42	30	30	-6	1.0486	500	1	60	42	0	0	0	0	0	0	0	0	0	0	0
1102	49	12.25	35	-7	1.0463	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	12.25	35	-7	1.0463	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	12.25	35	-7	1.0463	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1201	70	17.38	50	-10	1.05	500	1	100	70	0	0	0	0	0	0	0	0	0	0	0
1201	56	14.29	40	-8	1.05	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
1201	56	14.29	40	-8	1.05	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
1201	21	5.76	15	-3	1.05	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
801	21	11.88	15	-3	1.0476	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
203	21	5.92	15	-3	1.0412	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
203	21	5.92	15	-3	1.0412	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
204	21	8.76	15	-3	1.044	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
204	28	12.42	20	-4	1.044	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
1301	21	5.83	15	-3	1.0485	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
1102	24.5	6.53	17.5	-3.5	1.0463	500	1	35	24.5	0	0	0	0	0	0	0	0	0	0	0
301	21	5.94	15	-3	1.0488	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
701	21	6.04	15	-3	1.0467	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
701	21	6.04	15	-3	1.0467	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
103	21	6.07	15	-3	1.0479	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
401	21	5.98	15	-3	1.0472	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
401	21	5.98	15	-3	1.0472	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
202	21	6.03	15	-3	1.0394	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
601	28	7.95	20	-4	1.05	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
901	21	5.99	15	-3	1.0436	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
901	21	5.99	15	-3	1.0436	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
1101	21	5.96	15	-3	1.05	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
1401	28	8.21	20	-4	1.0458	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
801	8.4	4.07	6	-1.2	1.0476	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
801	8.4	4.07	6	-1.2	1.0476	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
202	8.4	2.41	6	-1.2	1.0394	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
1404	6.3	1.78	4.5	-0.9	1.05	500	1	9	6.3	0	0	0	0	0	0	0	0	0	0	0
502	6.3	1.81	4.5	-0.9	1.0498	500	1	9	6.3	0	0	0	0	0	0	0	0	0	0	0
502	8.4	2.41	6	-1.2	1.0498	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
1302	10.5	2.99	7.5	-1.5	1.05	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
408	17.5	4.75	12.5	-2.5	1.0469	500	1	25	17.5	0	0	0	0	0	0	0	0	0	0	0
104	10.5	2.96	7.5	-1.5	1.0455	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
703	6.3	1.77	4.5	-0.9	1.0473	500	1	9	6.3	0	0	0	0	0	0	0	0	0	0	0
601	4.2	1.21	3	-0.6	1.05	500	1	6	4.2	0	0	0	0	0	0	0	0	0	0	0
601	8.4	2.4	6	-1.2	1.05	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
801	10.5	5.32	7.5	-1.5	1.0476	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
801	10.5	5.32	7.5	-1.5	1.0476	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
104	1.02	0.18	0.63	-0.126	1.0455	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
104	1.57	0.28	1.6	-0.32	1.0455	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.81	0.15	0.5	-0.1	1.0481	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.34	0.24	0.83	-0.166	1.0446	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
104	2.04	0.37	1.26	-0.252	1.0455	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.28	0.23	0.79	-0.158	1.0463	500	1	1.58	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.53	0.27	0.945	-0.189	1.0446	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.59	0.43	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	1.53	0.28	0.945	-0.189	1.0473	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1401	6.48	1.18	4	-0.8	1.0458	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.81	0.15	0.5	-0.1	1.0481	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	2.13	0.38	1.315	-0.263	1.0455	500	1	2.63	0	0	0	0	0	0	0	0	0	0	0	0
101	0.81	0.15	0.5	-0.1	1.0453	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	7.29	1.29	4.5	-0.9	1.0455	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
903	1.32	0.24	0.815	-0.163	1.0481	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
108	3.04	0.54	1.875	-0.375	1.0426	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
104	3.24	0.58	2	-0.4	1.0455	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1002	3.89	0.68	2.4	-0.48	1.0493	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.83	0.15	0.515	-0.103	1.0481	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
104	2.02	0.36	1.25	-0.25	1.0455	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
105	17.01	3.02	10.5	-2.1	1.045	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
501	1.42	0.26	0.875	-0.175	1.05	500	1	1.75	0	0	0	0	0	0	0	0	0	0	0	0
501	3.89	0.7	2.4	-0.48	1.05	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1404	155.52	13.96	96	-19.2	1.05	500	1	192	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	392.26	62.76	270	-54	1.0453	500	1	540	0	0	0	0	0	0	0	0	0	0	0	0
101	51.43	8.98	33	-6.6	1.0453	500	1	66	0	0	0	0	0	0	0	0	0	0	0	0
101	6.14	1.1	12	-2.4	1.0453	500	1	24	0	0	0	0	0	0	0	0	0	0	0	0
105	17.01	3.02	10.5	-2.1	1.045	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
104	4.05	0.72	2.5	-0.5	1.0455	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
104	4.25	0.76	2.625	-0.525	1.0455	500	1	5.25	0	0	0	0	0	0	0	0	0	0	0	0
602	0.81	0.15	0.5	-0.1	1.0442	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
501	2.02	0.37	1.25	-0.25	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.59	0.46	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.02	0.18	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	1.05	0.19	0.65	-0.13	1.05	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.62	0.29	1	-0.2	1.0452	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
108	6.48	1.14	4	-0.8	1.0426	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.67	0.3	1.03	-0.206	1.05	500	1	2.06	0	0	0	0	0	0	0	0	0	0	0	0
1101	72.9	12.87	45	-9	1.05	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
105	24.3	4.29	15	-3	1.045	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.53	0.1	0.325	-0.065	1.0446	500	1	0.65	0	0	0	0	0	0	0	0	0	0	0	0
105	1.02	0.18	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	1.21	0.22	0.75	-0.15	1.05	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1101	7.21	1.3	4.45	-0.89	1.05	500	1	8.9	0	0	0	0	0	0	0	0	0	0	0	0
1102	2.11	0.38	1.3	-0.26	1.0463	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.97	0.18	0.6	-0.12	1.045	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
501	2.02	0.37	1.25	-0.25	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.97	0.18	0.6	-0.12	1.0463	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.03	0.19	0.635	-0.127	1.0446	500	1	1.27	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.02	0.18	0.63	-0.126	1.0446	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.02	0.18	0.63	-0.126	1.0446	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
104	1.3	0.23	0.8	-0.16	1.0455	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.2	0.22	0.74	-0.148	1.0458	500	1	1.48	0	0	0	0	0	0	0	0	0	0	0	0
1401	30.5	5.73	18.83	-3.766	1.0458	500	1	37.66	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.34	0.24	0.83	-0.166	1.0452	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
105	4.05	0.73	2.5	-0.5	1.045	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
105	7.29	1.3	4.5	-0.9	1.045	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
1404	1.94	0.35	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
408	0.57	0.1	0.35	-0.07	1.0469	500	1	0.7	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.97	0.17	0.6	-0.12	1.05	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.94	0.35	1.2	-0.24	1.0458	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.62	0.11	0.38	-0.076	1.0493	500	1	0.76	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.83	0.15	0.515	-0.103	1.05	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
902	4.86	0.88	3	-0.6	1.04	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
104	1.3	0.23	0.8	-0.16	1.0455	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
106	8.5	1.62	5.25	-1.05	1.0393	500	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	2.13	0.38	1.315	-0.263	1.0463	500	1	2.63	0	0	0	0	0	0	0	0	0	0	0	0
1108	3.24	0.55	2	-0.4	1.0452	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
705	2.59	0.46	1.6	-0.32	1.0473	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
904	2.02	0.37	1.25	-0.25	1.0484	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
706	4.56	0.79	14	-2.8	1.0474	500	1	28	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.59	0.45	1.6	-0.32	1.0452	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1101	6.51	1.17	7.25	-1.45	1.05	500	1	14.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.78	0.14	0.48	-0.096	1.05	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
901	510.3	91.94	315	-63	1.0436	500	1	630	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.02	0.18	0.63	-0.126	1.0446	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	15.46	2.74	15	-3	1.0453	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
302	2.59	0.47	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
302	1.3	0.23	0.8	-0.16	1.05	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1105	2.02	0.36	1.25	-0.25	1.0446	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.53	0.26	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
804	5.26	0.94	3.25	-0.65	1.0463	500	1	6.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0.92	0.17	0.57	-0.114	1.0422	500	1	1.14	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.53	0.28	0.945	-0.189	1.0463	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.53	0.27	0.945	-0.189	1.0447	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	29.65	4.16	18.3	-3.66	1.045	500	1	36.6	0	0	0	0	0	0	0	0	0	0	0	0
1101	137.7	24.23	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	7.42	1.31	4.8	-0.96	1.05	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
501	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
801	1.94	0.48	1.2	-0.24	1.0476	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.94	0.35	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.59	0.43	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.21	0.22	0.75	-0.15	1.0463	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
702	72.9	15.27	45	-9	1.0462	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
1101	105.3	18.55	0.52	-0.104	1.05	500	1	1.04	0	0	0	0	0	0	0	0	0	0	0	0
1001	3.89	0.7	2.4	-0.48	1.05	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1107	3.75	0.64	2.315	-0.463	1.0447	500	1	4.63	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1404	458.46	-12.26	283	-56.6	1.05	500	1	566	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.97	0.18	0.6	-0.12	1.05	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
501	1.21	0.22	0.75	-0.15	1.05	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
301	23.34	4.13	30	-6	1.0488	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
104	3.89	0.7	2.4	-0.48	1.0455	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1102	2.59	0.46	1.6	-0.32	1.0463	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1001	6.07	1.08	3.75	-0.75	1.05	500	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	3.04	0.55	1.875	-0.375	1.05	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
406	1.62	0.29	1	-0.2	1.0473	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
803	2.59	0.46	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.04	0.36	1.26	-0.252	1.045	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
705	3.24	0.57	2	-0.4	1.0473	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
801	0.85	0.18	0.525	-0.105	1.0476	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.18	0.39	2	-0.4	1.05	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.81	0.15	0.5	-0.1	1.0463	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
904	4.86	0.86	3	-0.6	1.0484	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
904	1.53	0.28	0.945	-0.189	1.0484	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.66	0.12	0.41	-0.082	1.05	500	1	0.82	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.63	0.29	1.005	-0.201	1.045	500	1	2.01	0	0	0	0	0	0	0	0	0	0	0	0
1303	2.43	0.44	1.5	-0.3	1.0452	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1303	2.27	0.41	1.4	-0.28	1.0452	500	1	2.8	0	0	0	0	0	0	0	0	0	0	0	0
1303	2.43	0.44	1.5	-0.3	1.0452	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.52	0.1	0.32	-0.064	1.0447	500	1	0.64	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.73	0.13	0.45	-0.09	1.05	500	1	0.9	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.97	0.18	0.6	-0.12	1.05	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.02	0.35	1.25	-0.25	1.0452	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.66	0.12	0.41	-0.082	1.05	500	1	0.82	0	0	0	0	0	0	0	0	0	0	0	0
501	2.04	0.37	1.26	-0.252	1.05	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
602	0.81	0.15	0.5	-0.1	1.0442	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
901	1.21	0.22	0.75	-0.15	1.0436	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
801	8.67	3.26	5.35	-1.07	1.0476	500	1	10.7	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.02	0.37	1.25	-0.25	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.11	0.37	1.3	-0.26	1.0452	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.62	0.28	1	-0.2	1.05	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1302	1296	-22.65	800	-160	1.05	500	1	1600	0	0	0	0	0	0	0	0	0	0	0	0
902	3.89	0.7	2.4	-0.48	1.04	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
407	4.05	0.73	2.55	-0.51	1.0451	500	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.62	0.29	1	-0.2	1.045	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.81	0.15	0.5	-0.1	1.0463	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.05	0.19	0.65	-0.13	1.045	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1101	2.59	0.47	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1104	3.86	0.6	5.5	-1.1	1.05	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
303	3.24	0.58	2	-0.4	1.0422	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1108	3.89	0.65	2.4	-0.48	1.0452	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1104	3.89	0.61	2.4	-0.48	1.05	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.3	0.23	0.8	-0.16	1.0447	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
104	1.7	0.31	1.05	-0.21	1.0455	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
101	6.07	1.09	3.75	-0.75	1.0453	500	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0
101	8.1	1.45	5	-1	1.0453	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
103	1.94	0.35	1.2	-0.24	1.0479	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.92	0.17	0.565	-0.113	1.0446	500	1	1.13	0	0	0	0	0	0	0	0	0	0	0	0
105	1.21	0.22	0.75	-0.15	1.045	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
105	48.46	8.48	36	-7.2	1.045	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
406	0.97	0.18	0.6	-0.12	1.0473	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1404	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
406	0.97	0.18	0.6	-0.12	1.0473	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.04	0.19	0.64	-0.128	1.0458	500	1	1.28	0	0	0	0	0	0	0	0	0	0	0	0
104	1.21	0.22	0.75	-0.15	1.0455	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
101	2.59	0.47	1.6	-0.32	1.0453	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1303	2.11	0.38	1.3	-0.26	1.0452	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
804	1.7	0.31	1.05	-0.21	1.0463	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
501	0.65	0.12	0.4	-0.08	1.05	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
602	0.73	0.13	0.45	-0.09	1.0442	500	1	0.9	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
705	1.53	0.28	0.945	-0.189	1.0473	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
101	18.93	3.35	12	-2.4	1.0453	500	1	24	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.97	0.18	0.6	-0.12	1.05	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
107	10.21	1.79	6.3	-1.26	1.0404	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
104	2.59	0.47	1.6	-0.32	1.0455	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
104	4.05	0.72	2.5	-0.5	1.0455	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
104	1.94	0.35	1.2	-0.24	1.0455	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
104	9.72	1.71	6	-1.2	1.0455	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.3	0.23	0.8	-0.16	1.045	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
104	3.24	0.58	2	-0.4	1.0455	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.59	0.43	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
101	1.3	0.23	0.8	-0.16	1.0453	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
106	0.65	0.12	0.4	-0.08	1.0393	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
408	0.65	0.12	0.4	-0.08	1.0469	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
801	0.81	0.17	0.5	-0.1	1.0476	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.94	0.35	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
501	2.02	0.37	1.25	-0.25	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.73	0.13	0.45	-0.09	1.05	500	1	0.9	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.81	0.15	0.5	-0.1	1.0452	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
902	1.56	0.28	0.96	-0.192	1.04	500	1	1.92	0	0	0	0	0	0	0	0	0	0	0	0
404	2.02	0.37	1.25	-0.25	1.0487	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.28	0.41	1.41	-0.282	1.05	500	1	2.82	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.25	0.39	1.6	-0.32	1.0452	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
105	3.04	0.55	1.875	-0.375	1.045	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.94	0.33	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
903	3.04	0.54	1.875	-0.375	1.0481	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
803	3.04	0.54	1.875	-0.375	1.045	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
101	3.89	0.7	2.4	-0.48	1.0453	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
101	10.37	1.85	6.4	-1.28	1.0453	500	1	12.8	0	0	0	0	0	0	0	0	0	0	0	0
101	6.48	1.16	4	-0.8	1.0453	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
101	10.45	1.86	6.45	-1.29	1.0453	500	1	12.9	0	0	0	0	0	0	0	0	0	0	0	0
1104	11.05	1.28	12.5	-2.5	1.05	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
705	43.74	6.17	27	-5.4	1.0473	500	1	54	0	0	0	0	0	0	0	0	0	0	0	0
202	1.62	0.29	1	-0.2	1.0394	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	12.15	2.03	7.5	-1.5	1.0446	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1301	1.62	0.29	1	-0.2	1.0485	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
103	4.05	0.73	2.5	-0.5	1.0479	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1401	18.14	3.35	12.5	-2.5	1.0458	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
104	8.5	1.5	5.25	-1.05	1.0455	500	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0
201	1.62	0.29	1	-0.2	1.0468	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1402	4.86	0.88	3	-0.6	1.0481	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
705	2.04	0.36	1.26	-0.252	1.0473	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
201	5.83	1.04	3.6	-0.72	1.0468	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
303	4.05	0.73	2.5	-0.5	1.0422	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
702	18.22	3.43	11.25	-2.25	1.0462	500	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0
903	0.81	0.15	0.5	-0.1	1.0481	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.83	0.15	0.515	-0.103	1.045	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
106	2.63	0.49	1.625	-0.325	1.0393	500	1	3.25	0	0	0	0	0	0	0	0	0	0	0	0
1303	1.09	0.2	0.67	-0.134	1.0452	500	1	1.34	0	0	0	0	0	0	0	0	0	0	0	0
801	0.85	0.18	0.525	-0.105	1.0476	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
804	0.85	0.15	0.525	-0.105	1.0463	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
201	0.61	0.11	0.375	-0.075	1.0468	500	1	0.75	0	0	0	0	0	0	0	0	0	0	0	0
901	1.07	0.19	0.6625	-0.1325	1.0436	500	1	1.325	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.94	0.33	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.7	0.13	0.435	-0.087	1.05	500	1	0.87	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.7	0.3	1.05	-0.21	1.0446	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.91	0.16	0.5625	-0.1125	1.0458	500	1	1.125	0	0	0	0	0	0	0	0	0	0	0	0
1401	2.59	0.47	1.6	-0.32	1.0458	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	64.8	8.1	40	-8	1.0473	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.3	0.24	0.8	-0.16	1.05	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1301	97.2	14.71	60	-12	1.0485	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
1104	8.91	1.13	5.5	-1.1	1.05	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
1302	37.66	6.5	23.25	-4.65	1.05	500	1	46.5	0	0	0	0	0	0	0	0	0	0	0	0
1302	20.25	3.58	35.75	-7.15	1.05	500	1	71.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.77	0.14	0.4725	-0.0945	1.0447	500	1	0.945	0	0	0	0	0	0	0	0	0	0	0	0
1001	9.72	1.7	6	-1.2	1.05	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.59	0.47	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.53	0.28	0.945	-0.189	1.0493	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.81	0.15	0.5	-0.1	1.05	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1403	3.04	0.54	1.875	-0.375	1.0433	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
903	2.11	0.38	1.3	-0.26	1.0481	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1303	2.02	0.37	1.25	-0.25	1.0452	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
104	2.55	0.46	1.575	-0.315	1.0455	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
104	0.78	0.14	0.48	-0.096	1.0455	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
101	2.92	0.52	1.8	-0.36	1.0453	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
301	1.3	0.24	0.8	-0.16	1.0488	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
103	1.53	0.28	0.945	-0.189	1.0479	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
202	4.05	0.73	2.5	-0.5	1.0394	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
108	20.25	3.38	12.5	-2.5	1.0426	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
109	15.67	2.81	12.75	-2.55	1.043	500	1	25.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
706	0.77	0.14	0.475	-0.095	1.0474	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.53	0.28	0.945	-0.189	1.0463	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.05	0.19	0.65	-0.13	1.0447	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.21	0.22	0.75	-0.15	1.0452	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
303	2.31	0.42	1.425	-0.285	1.0422	500	1	2.85	0	0	0	0	0	0	0	0	0	0	0	0
706	0.97	0.18	0.6	-0.12	1.0474	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1107	2.02	0.36	1.25	-0.25	1.0447	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	45.71	7.16	40	-8	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.04	0.36	1.26	-0.252	1.045	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.05	0.19	0.65	-0.13	1.0452	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
501	1.33	0.24	0.82	-0.164	1.05	500	1	1.64	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.62	0.28	1	-0.2	1.05	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
705	2.04	0.36	1.26	-0.252	1.0473	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
901	5.47	0.99	3.375	-0.675	1.0436	500	1	6.75	0	0	0	0	0	0	0	0	0	0	0	0
303	8.99	1.62	5.55	-1.11	1.0422	500	1	11.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	2.59	0.47	1.6	-0.32	1.0458	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
106	1.62	0.3	1	-0.2	1.0393	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.09	0.02	0.055	-0.011	1.05	500	1	0.11	0	0	0	0	0	0	0	0	0	0	0	0
702	152.89	36.67	114	-22.8	1.0462	500	1	228	0	0	0	0	0	0	0	0	0	0	0	0
1104	4.12	0.64	2.545	-0.509	1.05	500	1	5.09	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.59	0.43	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.21	0.22	0.75	-0.15	1.0452	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.21	0.22	0.75	-0.15	1.0452	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
705	2.59	0.46	1.6	-0.32	1.0473	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
702	0.81	0.15	0.5	-0.1	1.0462	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
803	5.18	0.92	3.2	-0.64	1.045	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1101	3.56	0.64	2.2	-0.44	1.05	500	1	4.4	0	0	0	0	0	0	0	0	0	0	0	0
104	12.15	2.13	7.5	-1.5	1.0455	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.94	0.33	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1106	3.24	0.57	2	-0.4	1.045	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.14	0.475	-0.095	1.0452	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
801	1.33	0.3	0.82	-0.164	1.0476	500	1	1.64	0	0	0	0	0	0	0	0	0	0	0	0
1107	2.02	0.36	1.25	-0.25	1.0447	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.62	0.29	1	-0.2	1.045	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
705	1.53	0.28	0.945	-0.189	1.0473	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.53	0.26	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.97	0.17	0.6	-0.12	1.05	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.3	0.24	0.8	-0.16	1.0493	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
705	4.05	0.71	2.5	-0.5	1.0473	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
803	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.81	0.15	0.5	-0.1	1.0452	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	3.04	0.55	1.875	-0.375	1.05	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
703	9.31	1.62	5.75	-1.15	1.0473	500	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0
705	9.23	1.57	5.7	-1.14	1.0473	500	1	11.4	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.94	0.35	1.2	-0.24	1.0458	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.53	0.27	0.945	-0.189	1.0446	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.55	0.44	1.575	-0.315	1.0452	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.21	0.22	0.75	-0.15	1.0452	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
901	8.91	1.61	5.5	-1.1	1.0436	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
109	0.91	0.16	0.56	-0.112	1.043	500	1	1.12	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.62	0.29	1	-0.2	1.0458	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.97	0.17	0.6	-0.12	1.05	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
705	1.53	0.28	0.945	-0.189	1.0473	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
705	1.05	0.19	0.65	-0.13	1.0473	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
705	8.1	1.39	5	-1	1.0473	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
904	55.89	8.03	34.5	-6.9	1.0484	500	1	69	0	0	0	0	0	0	0	0	0	0	0	0
901	20.25	3.64	12.5	-2.5	1.0436	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
103	58.32	11.14	36	-7.2	1.0479	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
1002	48.6	5.88	30	-6	1.0493	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	4.7	0.85	2.9	-0.58	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
303	6.07	1.09	3.75	-0.75	1.0422	500	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0
705	0.74	0.13	0.63	-0.126	1.0473	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
706	1.02	0.18	0.63	-0.126	1.0474	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.02	0.18	0.63	-0.126	1.0458	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1404	3.04	0.55	1.875	-0.375	1.05	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
106	1.21	0.22	0.75	-0.15	1.0393	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1102	6.72	1.17	4.15	-0.83	1.0463	500	1	8.3	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.53	0.28	0.945	-0.189	1.0481	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
705	1.53	0.28	0.945	-0.189	1.0473	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.02	0.18	0.63	-0.126	1.0446	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
106	1.46	0.27	0.9	-0.18	1.0393	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
107	17.01	2.91	10.5	-2.1	1.0404	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
705	5.35	0.93	3.3	-0.66	1.0473	500	1	6.6	0	0	0	0	0	0	0	0	0	0	0	0
101	1.78	0.32	1.1	-0.22	1.0453	500	1	2.2	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.85	0.15	0.525	-0.105	1.0481	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
301	4.94	0.89	3.05	-0.61	1.0488	500	1	6.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.94	0.35	1.2	-0.24	1.0458	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.02	0.18	0.63	-0.126	1.0458	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1401	41.31	7.89	25.5	-5.1	1.0458	500	1	51	0	0	0	0	0	0	0	0	0	0	0	0
1401	15.39	2.83	35	-7	1.0458	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
1103	7.78	1.39	4.8	-0.96	1.045	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
803	5.18	0.92	3.2	-0.64	1.045	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
401	121.5	22.84	75	-15	1.0472	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.58	0.29	0.975	-0.195	1.05	500	1	1.95	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.58	0.29	0.975	-0.195	1.0481	500	1	1.95	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.3	0.23	0.8	-0.16	1.0481	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	5.83	0.84	3.6	-0.72	1.05	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.21	0.22	0.75	-0.15	1.0481	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	3.55	0.56	3.2	-0.64	1.05	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	3.16	0.51	1.95	-0.39	1.05	500	1	3.9	0	0	0	0	0	0	0	0	0	0	0	0
106	3.89	0.72	2.4	-0.48	1.0393	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.01	0.18	0.625	-0.125	1.045	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
302	121.5	7.33	75	-15	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
302	364.5	-24.42	225	-45	1.05	500	1	450	0	0	0	0	0	0	0	0	0	0	0	0
1107	2.02	0.36	1.25	-0.25	1.0447	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.43	0.26	0.88	-0.176	1.05	500	1	1.76	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.21	0.22	0.75	-0.15	1.0452	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.53	0.1	0.325	-0.065	1.05	500	1	0.65	0	0	0	0	0	0	0	0	0	0	0	0
303	1.02	0.18	0.63	-0.126	1.0422	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1107	2.46	0.43	1.6	-0.32	1.0447	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.94	0.33	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.59	0.43	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
706	2.84	0.5	7.2	-1.44	1.0474	500	1	14.4	0	0	0	0	0	0	0	0	0	0	0	0
602	1.04	0.19	0.64	-0.128	1.0442	500	1	1.28	0	0	0	0	0	0	0	0	0	0	0	0
101	5.88	1.05	3.825	-0.765	1.0453	500	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0
1001	9.56	1.67	5.9	-1.18	1.05	500	1	11.8	0	0	0	0	0	0	0	0	0	0	0	0
1002	8.91	1.49	5.5	-1.1	1.0493	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
1002	3.04	0.54	1.875	-0.375	1.0493	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
803	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
801	3.89	1.17	2.4	-0.48	1.0476	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.81	0.32	1.115	-0.223	1.0463	500	1	2.23	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.81	0.15	0.5	-0.1	1.05	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1401	20.25	3.75	12.5	-2.5	1.0458	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
1103	6.48	1.16	4	-0.8	1.045	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1105	2.04	0.36	1.26	-0.252	1.0446	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.78	0.14	0.48	-0.096	1.05	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
408	1.04	0.19	0.64	-0.128	1.0469	500	1	1.28	0	0	0	0	0	0	0	0	0	0	0	0
1106	9.33	1.54	7.5	-1.5	1.045	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1106	12.15	1.96	7.5	-1.5	1.045	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
902	0.97	0.18	0.6	-0.12	1.04	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1001	6.76	1.2	7.5	-1.5	1.05	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
109	0.81	0.15	0.5	-0.1	1.043	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.59	0.43	1.6	-0.32	1.05	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.28	0.23	0.79	-0.158	1.0452	500	1	1.58	0	0	0	0	0	0	0	0	0	0	0	0
1102	4.85	0.85	6.3	-1.26	1.0463	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.02	0.18	0.63	-0.126	1.0458	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	20.25	1.49	12.5	-2.5	1.05	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
1501	1612.57	-42.98	3150	-630	1.05	500	1	6300	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.91	0.16	0.56	-0.112	1.0463	500	1	1.12	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.89	0.16	0.55	-0.11	1.0447	500	1	1.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	53.49	10.4	37.5	-7.5	1.0458	500	1	75	0	0	0	0	0	0	0	0	0	0	0	0
703	14.58	2.48	9	-1.8	1.0473	500	1	18	0	0	0	0	0	0	0	0	0	0	0	0
802	2.43	0.44	1.5	-0.3	1.0495	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
803	1.3	0.23	0.8	-0.16	1.045	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.94	0.35	1.195	-0.239	1.05	500	1	2.39	0	0	0	0	0	0	0	0	0	0	0	0
107	5.83	1.04	3.6	-0.72	1.0404	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
705	1.94	0.35	1.2	-0.24	1.0473	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
705	53.93	7.19	50	-10	1.0473	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
109	1.02	0.19	0.63	-0.126	1.043	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
106	3.24	0.6	2	-0.4	1.0393	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
106	1.13	0.21	0.7	-0.14	1.0393	500	1	1.4	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.53	0.28	0.945	-0.189	1.0458	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.81	0.14	0.5	-0.1	1.05	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	1.16	0.21	0.715	-0.143	1.0455	500	1	1.43	0	0	0	0	0	0	0	0	0	0	0	0
1105	2.04	0.36	1.26	-0.252	1.0446	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.02	0.18	0.63	-0.126	1.0447	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	1.01	0.19	0.625	-0.125	1.05	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.02	0.36	1.25	-0.25	1.045	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.34	0.41	1.445	-0.289	1.0452	500	1	2.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.21	0.22	0.75	-0.15	1.0463	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
107	3.24	0.58	2	-0.4	1.0404	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.65	0.12	0.4	-0.08	1.05	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
703	2.02	0.36	1.25	-0.25	1.0473	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1301	2.59	0.47	1.6	-0.32	1.0485	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
501	10.21	1.83	6.3	-1.26	1.05	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
105	38.88	6.82	24	-4.8	1.045	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
107	5.18	0.93	3.2	-0.64	1.0404	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
107	6.48	1.15	4	-0.8	1.0404	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
902	2.92	0.53	1.8	-0.36	1.04	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	12.15	1.34	7.5	-1.5	1.05	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.21	0.22	0.75	-0.15	1.0463	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.83	0.33	1.13	-0.226	1.05	500	1	2.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.81	0.15	0.5	-0.1	1.05	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	48.6	-0.7	30	-6	1.05	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1104	58.32	-2.02	36	-7.2	1.05	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
1104	21.87	1.47	13.5	-2.7	1.05	500	1	27	0	0	0	0	0	0	0	0	0	0	0	0
404	1.01	0.19	0.625	-0.125	1.0487	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
107	5.18	0.93	3.2	-0.64	1.0404	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
104	4.86	0.87	3	-0.6	1.0455	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
107	9.15	1.61	5.65	-1.13	1.0404	500	1	11.3	0	0	0	0	0	0	0	0	0	0	0	0
407	0.78	0.14	0.48	-0.096	1.0451	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.81	0.15	0.5	-0.1	1.0481	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
201	5.83	1.04	3.6	-0.72	1.0468	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
104	2.43	0.44	1.5	-0.3	1.0455	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
104	2.59	0.47	1.6	-0.32	1.0455	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
104	1.3	0.23	0.8	-0.16	1.0455	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
106	3.89	0.72	2.4	-0.48	1.0393	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
407	1.02	0.19	0.63	-0.126	1.0451	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
705	5.59	0.97	3.45	-0.69	1.0473	500	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
203	1.3	0.23	0.8	-0.16	1.0412	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
203	7.78	1.39	4.8	-0.96	1.0412	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
105	10.21	1.82	6.3	-1.26	1.045	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
702	13.2	2.46	8.15	-1.63	1.0462	500	1	16.3	0	0	0	0	0	0	0	0	0	0	0	0
202	3.24	0.59	2	-0.4	1.0394	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.62	0.29	1	-0.2	1.0447	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1403	2.43	0.43	1.5	-0.3	1.0433	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.62	0.29	1	-0.2	1.0447	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.21	0.22	0.75	-0.15	1.0447	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
903	2.55	0.46	1.575	-0.315	1.0481	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1104	9.72	1.2	6	-1.2	1.05	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
106	144.51	42.44	202.5	-40.5	1.0393	500	1	405	0	0	0	0	0	0	0	0	0	0	0	0
705	3.24	0.57	2	-0.4	1.0473	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
106	0.81	0.15	0.5	-0.1	1.0393	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
501	9.72	1.74	6	-1.2	1.05	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
803	2.59	0.46	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1301	1.07	0.19	0.6575	-0.1315	1.0485	500	1	1.315	0	0	0	0	0	0	0	0	0	0	0	0
501	1.26	0.23	0.775	-0.155	1.05	500	1	1.55	0	0	0	0	0	0	0	0	0	0	0	0
705	2.59	0.46	1.6	-0.32	1.0473	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
101	1.02	0.18	0.63	-0.126	1.0453	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1102	2.59	0.46	1.6	-0.32	1.0463	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
501	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.92	0.17	0.565	-0.113	1.0452	500	1	1.13	0	0	0	0	0	0	0	0	0	0	0	0
109	1.53	0.28	0.945	-0.189	1.043	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.02	0.18	0.63	-0.126	1.0446	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
705	1.3	0.23	0.8	-0.16	1.0473	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
104	1.34	0.24	0.83	-0.166	1.0455	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
109	4.86	0.88	3	-0.6	1.043	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
109	3.24	0.59	2	-0.4	1.043	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
901	3.04	0.55	1.875	-0.375	1.0436	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
101	5.18	0.93	3.2	-0.64	1.0453	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
101	5.1	0.91	3.15	-0.63	1.0453	500	1	6.3	0	0	0	0	0	0	0	0	0	0	0	0
104	0.81	0.15	0.5	-0.1	1.0455	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
107	0.81	0.15	0.5	-0.1	1.0404	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	48.6	-0.7	30	-6	1.05	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
301	369.36	46.79	228	-45.6	1.0488	500	1	456	0	0	0	0	0	0	0	0	0	0	0	0
202	4.05	0.73	2.5	-0.5	1.0394	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1103	14.42	2.59	8.9	-1.78	1.045	500	1	17.8	0	0	0	0	0	0	0	0	0	0	0	0
301	7.94	1.43	4.9	-0.98	1.0488	500	1	9.8	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.28	0.23	0.79	-0.158	1.045	500	1	1.58	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.21	0.22	0.75	-0.15	1.0493	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.81	0.15	0.5	-0.1	1.0463	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.3	0.23	0.8	-0.16	1.0463	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
801	1.21	0.27	0.75	-0.15	1.0476	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
705	2.59	0.46	1.6	-0.32	1.0473	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	8.1	1.39	5	-1	1.0473	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.02	0.18	0.63	-0.126	1.0447	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
903	1.53	0.28	0.945	-0.189	1.0481	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	2.02	0.36	1.25	-0.25	1.0447	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.09	0.2	1.25	-0.25	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
803	3.04	0.54	1.875	-0.375	1.045	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1104	3.24	0.52	2	-0.4	1.05	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
801	0.78	0.16	0.48	-0.096	1.0476	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
801	0.81	0.17	0.5	-0.1	1.0476	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1401	3.21	0.58	10.5	-2.1	1.0458	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
1401	17.01	3.13	10.5	-2.1	1.0458	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.02	0.18	0.63	-0.126	1.0481	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
801	0.81	0.17	0.5	-0.1	1.0476	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	1.09	0.2	0.675	-0.135	1.0455	500	1	1.35	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
101	1.46	0.26	0.9	-0.18	1.0453	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.77	0.14	0.475	-0.095	1.0463	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.21	0.22	0.75	-0.15	1.045	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.83	0.33	1.13	-0.226	1.045	500	1	2.26	0	0	0	0	0	0	0	0	0	0	0	0
901	4.21	0.76	2.6	-0.52	1.0436	500	1	5.2	0	0	0	0	0	0	0	0	0	0	0	0
903	0.81	0.15	0.5	-0.1	1.0481	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
407	1.32	0.24	0.815	-0.163	1.0451	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
1002	3.89	0.68	2.4	-0.48	1.0493	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	1.21	0.22	0.75	-0.15	1.0453	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.62	0.29	1	-0.2	1.0452	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1002	3.04	0.54	1.875	-0.375	1.0493	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
804	3.24	0.58	2	-0.4	1.0463	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
106	1.94	0.36	1.2	-0.24	1.0393	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
106	1.21	0.22	0.75	-0.15	1.0393	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.02	0.18	0.63	-0.126	1.0447	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
104	5.18	0.92	3.2	-0.64	1.0455	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
104	15.79	2.75	9.75	-1.95	1.0455	500	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.81	0.15	0.5	-0.1	1.0446	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	2.96	0.53	1.83	-0.366	1.0455	500	1	3.66	0	0	0	0	0	0	0	0	0	0	0	0
1001	3.5	0.63	2.16	-0.432	1.05	500	1	4.32	0	0	0	0	0	0	0	0	0	0	0	0
201	5.83	1.04	3.6	-0.72	1.0468	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
109	1.53	0.28	0.945	-0.189	1.043	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	3.24	0.58	2	-0.4	1.05	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1404	3.08	0.55	1.9	-0.38	1.05	500	1	3.8	0	0	0	0	0	0	0	0	0	0	0	0
902	4.37	0.79	2.7	-0.54	1.04	500	1	5.4	0	0	0	0	0	0	0	0	0	0	0	0
204	63.18	25.92	39	-7.8	1.044	500	1	78	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.58	0.11	0.36	-0.072	1.045	500	1	0.72	0	0	0	0	0	0	0	0	0	0	0	0
904	10.21	1.76	6.3	-1.26	1.0484	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.62	0.29	1	-0.2	1.0452	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.91	0.16	0.56	-0.112	1.0446	500	1	1.12	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.58	0.29	0.975	-0.195	1.05	500	1	1.95	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1103	2.02	0.37	1.25	-0.25	1.045	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
803	1.42	0.26	0.875	-0.175	1.045	500	1	1.75	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.81	0.15	0.5	-0.1	1.0452	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
303	1.02	0.18	0.63	-0.126	1.0422	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.32	0.24	0.815	-0.163	1.05	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
803	2.59	0.46	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.02	0.18	0.63	-0.126	1.0446	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.83	0.51	1.75	-0.35	1.05	500	1	3.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	8.91	1.56	5.5	-1.1	1.05	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.83	0.15	0.515	-0.103	1.0452	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
803	2.59	0.46	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
904	9.72	1.68	6	-1.2	1.0484	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
702	0.81	0.15	0.5	-0.1	1.0462	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
501	1.05	0.19	0.65	-0.13	1.05	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.53	0.28	0.945	-0.189	1.0458	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.04	0.36	1.26	-0.252	1.045	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.53	0.26	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
705	1.53	0.28	0.945	-0.189	1.0473	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.02	0.35	1.25	-0.25	1.0452	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.05	0.19	0.65	-0.13	1.045	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.04	0.36	1.26	-0.252	1.0452	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
804	0.81	0.15	0.5	-0.1	1.0463	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.34	0.24	0.83	-0.166	1.0463	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
407	1.53	0.28	0.945	-0.189	1.0451	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.53	0.26	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	2.59	0.45	1.6	-0.32	1.0447	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1107	7.78	1.26	4.8	-0.96	1.0447	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	7.78	1.3	4.8	-0.96	1.045	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.11	0.38	1.3	-0.26	1.05	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	15.31	2.63	9.45	-1.89	1.05	500	1	18.9	0	0	0	0	0	0	0	0	0	0	0	0
202	3.69	0.67	2.275	-0.455	1.0394	500	1	4.55	0	0	0	0	0	0	0	0	0	0	0	0
902	3.44	0.62	2.125	-0.425	1.04	500	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0
109	4.56	0.82	2.815	-0.563	1.043	500	1	5.63	0	0	0	0	0	0	0	0	0	0	0	0
201	5.18	0.93	3.2	-0.64	1.0468	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1103	9.72	1.74	6	-1.2	1.045	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1104	4.6	0.7	9	-1.8	1.05	500	1	18	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.21	0.22	0.75	-0.15	1.0493	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
902	10.12	1.82	6.25	-1.25	1.04	500	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0
1303	2.92	0.53	1.8	-0.36	1.0452	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.84	0.15	0.5175	-0.1035	1.0493	500	1	1.035	0	0	0	0	0	0	0	0	0	0	0	0
303	3.04	0.55	1.875	-0.375	1.0422	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.21	0.22	0.75	-0.15	1.045	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1105	3.04	0.54	1.875	-0.375	1.0446	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
705	2.59	0.46	1.6	-0.32	1.0473	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1403	1.02	0.18	0.63	-0.126	1.0433	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1403	4.05	0.71	2.5	-0.5	1.0433	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1403	2.59	0.46	1.6	-0.32	1.0433	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1403	2.27	0.4	1.4	-0.28	1.0433	500	1	2.8	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.7	0.29	1.05	-0.21	1.05	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
1102	2.04	0.37	1.26	-0.252	1.0463	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
904	2.81	0.5	1.735	-0.347	1.0484	500	1	3.47	0	0	0	0	0	0	0	0	0	0	0	0
1402	6.48	1.17	4	-0.8	1.0481	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.67	0.29	1.03	-0.206	1.0452	500	1	2.06	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.03	0.19	0.635	-0.127	1.045	500	1	1.27	0	0	0	0	0	0	0	0	0	0	0	0
801	1.94	0.48	1.2	-0.24	1.0476	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
501	3.1	0.56	1.915	-0.383	1.05	500	1	3.83	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.02	0.34	1.25	-0.25	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	48.6	5.79	30	-6	1.045	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1106	24.3	3.56	15	-3	1.045	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
107	7.29	1.29	4.5	-0.9	1.0404	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
105	12.96	2.3	8	-1.6	1.045	500	1	16	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.62	0.28	1	-0.2	1.05	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
303	1.53	0.28	0.945	-0.189	1.0422	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1103	2.59	0.47	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	3.24	0.57	2	-0.4	1.0473	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.02	0.34	1.25	-0.25	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.97	0.18	0.6	-0.12	1.045	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
303	4.05	0.73	2.5	-0.5	1.0422	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1402	9.72	1.75	6	-1.2	1.0481	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1303	3.04	0.55	1.875	-0.375	1.0452	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.04	0.36	1.26	-0.252	1.0452	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
101	4.86	0.87	3	-0.6	1.0453	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.81	0.14	0.5	-0.1	1.05	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.3	0.23	0.8	-0.16	1.0452	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.97	0.18	0.6	-0.12	1.045	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.21	0.22	0.75	-0.15	1.045	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
103	2.38	0.43	1.47	-0.294	1.0479	500	1	2.94	0	0	0	0	0	0	0	0	0	0	0	0
706	1.02	0.18	0.63	-0.126	1.0474	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1101	9.72	1.74	6	-1.2	1.05	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
105	155.69	26.52	115	-23	1.045	500	1	230	0	0	0	0	0	0	0	0	0	0	0	0
901	39.69	7.1	24.5	-4.9	1.0436	500	1	49	0	0	0	0	0	0	0	0	0	0	0	0
904	3.61	0.64	2.23	-0.446	1.0484	500	1	4.46	0	0	0	0	0	0	0	0	0	0	0	0
1002	3.89	0.68	2.4	-0.48	1.0493	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
104	2.07	0.37	1.5	-0.3	1.0455	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
406	1.02	0.18	0.63	-0.126	1.0473	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
201	1.09	0.2	0.675	-0.135	1.0468	500	1	1.35	0	0	0	0	0	0	0	0	0	0	0	0
107	25.92	4.29	16	-3.2	1.0404	500	1	32	0	0	0	0	0	0	0	0	0	0	0	0
107	25.92	4.29	16	-3.2	1.0404	500	1	32	0	0	0	0	0	0	0	0	0	0	0	0
105	12.96	2.3	8	-1.6	1.045	500	1	16	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.81	0.15	0.5	-0.1	1.0458	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
804	2.11	0.38	1.3	-0.26	1.0463	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.21	0.22	0.75	-0.15	1.045	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
705	0.81	0.15	0.5	-0.1	1.0473	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
406	1.02	0.18	0.63	-0.126	1.0473	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.02	0.19	0.63	-0.126	1.045	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.62	0.29	1	-0.2	1.045	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.21	0.22	0.75	-0.15	1.05	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.59	0.46	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1105	5.18	0.9	3.2	-0.64	1.0446	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.62	0.29	1	-0.2	1.0446	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1301	1.96	0.35	1.21	-0.242	1.0485	500	1	2.42	0	0	0	0	0	0	0	0	0	0	0	0
705	4.21	0.74	2.6	-0.52	1.0473	500	1	5.2	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.3	0.24	0.8	-0.16	1.05	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1302	40.09	6.9	24.75	-4.95	1.05	500	1	49.5	0	0	0	0	0	0	0	0	0	0	0	0
803	0.77	0.14	0.475	-0.095	1.045	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.34	0.23	0.83	-0.166	1.05	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
109	1.94	0.35	1.2	-0.24	1.043	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
201	10.12	1.8	6.25	-1.25	1.0468	500	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0
303	16.2	2.92	10	-2	1.0422	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.55	0.42	1.575	-0.315	1.05	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.53	0.26	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
203	14.26	2.53	8.8	-1.76	1.0412	500	1	17.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.53	0.26	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
703	0.97	0.18	0.6	-0.12	1.0473	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
705	8.1	1.39	5	-1	1.0473	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.32	0.23	0.815	-0.163	1.0452	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
407	1.05	0.19	0.65	-0.13	1.0451	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
407	2.35	0.42	1.45	-0.29	1.0451	500	1	2.9	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.53	0.27	0.945	-0.189	1.0446	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.62	0.29	1	-0.2	1.0452	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1301	97.2	14.71	60	-12	1.0485	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
803	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
109	1.53	0.28	0.945	-0.189	1.043	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
501	1.3	0.24	0.8	-0.16	1.05	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
705	1.53	0.28	0.945	-0.189	1.0473	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.62	0.29	1	-0.2	1.0447	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
106	0.81	0.15	0.5	-0.1	1.0393	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
602	1.94	0.36	1.2	-0.24	1.0442	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
202	1.95	0.35	1.205	-0.241	1.0394	500	1	2.41	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.75	0.31	1.08	-0.216	1.0447	500	1	2.16	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.3	0.24	0.8	-0.16	1.045	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
101	1.21	0.22	0.75	-0.15	1.0453	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
101	3.04	0.55	1.875	-0.375	1.0453	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
705	1.43	0.26	0.88	-0.176	1.0473	500	1	1.76	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.21	0.22	0.75	-0.15	1.045	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.15	0.5	-0.1	1.0447	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1402	40.5	7.32	25	-5	1.0481	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	7.45	1.34	4.6	-0.92	1.045	500	1	9.2	0	0	0	0	0	0	0	0	0	0	0	0
705	0.72	0.13	0.445	-0.089	1.0473	500	1	0.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	3.89	0.68	2.4	-0.48	1.0446	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.3	0.24	0.8	-0.16	1.05	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1401	7.78	1.41	4.8	-0.96	1.0458	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
408	196.02	11.45	121	-24.2	1.0469	500	1	242	0	0	0	0	0	0	0	0	0	0	0	0
1104	8.75	1.12	5.4	-1.08	1.05	500	1	10.8	0	0	0	0	0	0	0	0	0	0	0	0
903	8.1	1.39	5	-1	1.0481	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
203	4.33	0.78	2.675	-0.535	1.0412	500	1	5.35	0	0	0	0	0	0	0	0	0	0	0	0
301	2.92	0.53	1.8	-0.36	1.0488	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
904	5.59	0.99	3.45	-0.69	1.0484	500	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0
201	1.07	0.19	0.66	-0.132	1.0468	500	1	1.32	0	0	0	0	0	0	0	0	0	0	0	0
903	7.29	1.26	4.5	-0.9	1.0481	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
106	3.24	0.6	2	-0.4	1.0393	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
104	3.04	0.55	1.875	-0.375	1.0455	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1402	11.23	2.02	12.75	-2.55	1.0481	500	1	25.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.54	0.28	0.95	-0.19	1.045	500	1	1.9	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.55	0.44	1.575	-0.315	1.0452	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.3	0.23	0.8	-0.16	1.0446	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.02	0.19	0.63	-0.126	1.05	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.53	0.26	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
106	3.04	0.56	1.875	-0.375	1.0393	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	2.02	0.36	1.25	-0.25	1.0447	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	6.48	0.91	4	-0.8	1.05	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.07	0.19	0.66	-0.132	1.0446	500	1	1.32	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.09	0.2	0.675	-0.135	1.0447	500	1	1.35	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.65	0.12	0.4	-0.08	1.05	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.21	0.22	0.75	-0.15	1.045	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
106	1.46	0.27	0.9	-0.18	1.0393	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
101	0.97	0.18	0.6	-0.12	1.0453	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1502	980.1	-50.75	605	-121	1.05	500	1	1210	0	0	0	0	0	0	0	0	0	0	0	0
1502	486	15.46	300	-60	1.05	500	1	600	0	0	0	0	0	0	0	0	0	0	0	0
202	3.04	0.55	1.875	-0.375	1.0394	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1401	30.37	5.71	18.75	-3.75	1.0458	500	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.52	0.1	0.32	-0.064	1.0452	500	1	0.64	0	0	0	0	0	0	0	0	0	0	0	0
303	1.01	0.18	0.625	-0.125	1.0422	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.59	0.46	1.6	-0.32	1.045	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	11.34	1.65	7	-1.4	1.0452	500	1	14	0	0	0	0	0	0	0	0	0	0	0	0
1404	1.94	0.35	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
403	46.66	8.16	28.8	-5.76	1.0489	500	1	57.6	0	0	0	0	0	0	0	0	0	0	0	0
1401	4.86	0.88	3	-0.6	1.0458	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.53	0.28	0.945	-0.189	1.05	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.02	0.18	0.63	-0.126	1.0452	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.53	0.28	0.945	-0.189	1.045	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	2.02	0.36	1.25	-0.25	1.0446	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
104	6.2	1.1	3.825	-0.765	1.0455	500	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0
101	39.88	6.99	30	-6	1.0453	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
407	1.03	0.19	0.635	-0.127	1.0451	500	1	1.27	0	0	0	0	0	0	0	0	0	0	0	0
104	3.04	0.55	1.875	-0.375	1.0455	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
101	1.21	0.22	0.75	-0.15	1.0453	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	3.5	0.63	2.16	-0.432	1.05	500	1	4.32	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.17	0.21	0.725	-0.145	1.0452	500	1	1.45	0	0	0	0	0	0	0	0	0	0	0	0
1402	2.43	0.44	1.5	-0.3	1.0481	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.81	0.15	0.5	-0.1	1.0452	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.81	0.15	0.5	-0.1	1.0452	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
803	0.65	0.12	0.4	-0.08	1.045	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
1002	51.03	6.05	31.5	-6.3	1.0493	500	1	63	0	0	0	0	0	0	0	0	0	0	0	0
106	2.43	0.45	1.5	-0.3	1.0393	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
106	0.81	0.15	0.5	-0.1	1.0393	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
107	4.05	0.73	2.5	-0.5	1.0404	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1105	2.67	0.47	1.65	-0.33	1.0446	500	1	3.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.53	0.27	0.945	-0.189	1.0452	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.94	0.34	1.195	-0.239	1.0452	500	1	2.39	0	0	0	0	0	0	0	0	0	0	0	0
201	6.88	1.23	4.25	-0.85	1.0468	500	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.22	0.22	0.755	-0.151	1.0463	500	1	1.51	0	0	0	0	0	0	0	0	0	0	0	0
303	4.05	0.73	2.5	-0.5	1.0422	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1401	4.62	0.84	2.85	-0.57	1.0458	500	1	5.7	0	0	0	0	0	0	0	0	0	0	0	0
1301	1.01	0.18	0.625	-0.125	1.0485	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.81	0.14	0.5	-0.1	1.05	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.78	0.14	0.48	-0.096	1.05	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.21	0.22	0.75	-0.15	1.05	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.94	0.35	1.2	-0.24	1.05	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.81	0.15	0.5	-0.1	1.045	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.02	0.18	0.63	-0.126	1.0463	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	1.94	0.35	1.2	-0.24	1.0453	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
202	58.32	10.6	36	-7.2	1.0394	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
1503	800	-42.8	543	-108.6	1.05	500	1	1086	800	0	0	0	0	0	0	0	0	0	0	0
1503	800	-42.8	543	-108.6	1.05	500	1	1086	800	0	0	0	0	0	0	0	0	0	0	0
1503	800	-51.36	590	-118	1.05	500	1	1180	800	0	0	0	0	0	0	0	0	0	0	0
1503	800	-51.36	590	-118	1.05	500	1	1180	800	0	0	0	0	0	0	0	0	0	0	0
101	0	0	0	0	1.0453	500	1	290	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
405	0	0	0	0	1.0464	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
405	0	0	0	0	1.0464	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
405	0	0	0	0	1.0464	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	160	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	140	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
104	0	0	0	0	1.0455	500	1	44.8	0	0	0	0	0	0	0	0	0	0	0	0
407	0	0	0	0	1.0451	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
502	0	0	0	0	1.0498	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
204	0	0	0	0	1.044	500	1	408	0	0	0	0	0	0	0	0	0	0	0	0
204	0	0	0	0	1.044	500	1	139	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
502	0	0	0	0	1.0498	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
502	0	0	0	0	1.0498	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	350	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1102	0	0	0	0	1.0463	500	1	45	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	0	0	1.0458	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
408	0	0	0	0	1.0469	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
904	0	0	0	0	1.0484	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
302	0	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
302	0	0	0	0	1.05	500	1	23	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	0	0	1.0458	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	0	0	1.0458	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	0	0	1.0458	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	0	0	1.0458	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	145	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	204	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	391	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
108	0	0	0	0	1.0426	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
404	0	0	0	0	1.0487	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	0	0	0	0	1.0453	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	137	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	109	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
106	0	0	0	0	1.0393	500	1	110	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	174	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	110	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
903	0	0	0	0	1.0481	500	1	148	0	0	0	0	0	0	0	0	0	0	0	0
1402	0	0	0	0	1.0481	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
407	0	0	0	0	1.0451	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
104	0	0	0	0	1.0455	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
103	0	0	0	0	1.0479	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
103	0	0	0	0	1.0479	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1101	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1101	0	0	0	0	1.05	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1303	0	0	0	0	1.0452	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
103	0	0	0	0	1.0479	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
402	0	0	0	0	1.0486	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
705	0	0	0	0	1.0473	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
705	0	0	0	0	1.0473	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
406	0	0	0	0	1.0473	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
406	0	0	0	0	1.0473	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
406	0	0	0	0	1.0473	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	0	0	1.05	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	149	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	149	0	0	0	0	0	0	0	0	0	0	0	0
201	0	0	0	0	1.0468	500	1	256	0	0	0	0	0	0	0	0	0	0	0	0
201	0	0	0	0	1.0468	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
101	0	0	0	0	1.0453	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	0	0	0	0	1.0453	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
105	0	0	0	0	1.045	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
407	0	0	0	0	1.0451	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
301	0	0	0	0	1.0488	500	1	115	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	0	0	1.0458	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
404	0	0	0	0	1.0487	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
404	0	0	0	0	1.0487	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	24	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	5.9	0	0	0	0	0	0	0	0	0	0	0	0
104	0	0	0	0	1.0455	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
104	0	0	0	0	1.0455	500	1	4.9	0	0	0	0	0	0	0	0	0	0	0	0
104	0	0	0	0	1.0455	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1402	0	0	0	0	1.0481	500	1	1.4	0	0	0	0	0	0	0	0	0	0	0	0
802	0	0	0	0	1.0495	500	1	9.9	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	2.8	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
702	0	0	0	0	1.0462	500	1	9.3	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	0	0	0	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
402	0	0	0	0	1.0486	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
203	0	0	0	0	1.0412	500	1	1.4	0	0	0	0	0	0	0	0	0	0	0	0
108	0	0	0	0	1.0426	500	1	8.6	0	0	0	0	0	0	0	0	0	0	0	0
404	0	0	0	0	1.0487	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
702	0	0	0	0	1.0462	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0
703	0	0	0	0	1.0473	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	1.1	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	16.6	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	1.9	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
201	0	0	0	0	1.0468	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
304	0	0	0	0	1.0433	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0
301	0	0	0	0	1.0488	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
401	0	0	0	0	1.0472	500	1	4.4	0	0	0	0	0	0	0	0	0	0	0	0
401	0	0	0	0	1.0472	500	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0
401	0	0	0	0	1.0472	500	1	3.9	0	0	0	0	0	0	0	0	0	0	0	0
701	0	0	0	0	1.0467	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
701	0	0	0	0	1.0467	500	1	1.1	0	0	0	0	0	0	0	0	0	0	0	0
701	0	0	0	0	1.0467	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
103	0.06	0	0	0	1.0479	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
801	0.07	0	0	0	1.0476	500	1	26	0	0	0	0	0	0	0	0	0	0	0	0
405	0.08	0	0	0	1.0464	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
405	0	0	0	0	1.0464	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
405	0	0	0	0	1.0464	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
405	0	0	0	0	1.0464	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	0	0	0	0	1.0463	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	0.37	0	0	0	1.0463	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	0.46	0	0	0	1.0463	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
904	0.00E+00	0	0	0	1.0484	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
904	0	0	0	0	1.0484	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
904	0	0	0	0	1.0484	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
902	0.11	0	0	0	1.04	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
902	0.11	0	0	0	1.04	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
902	0.05	0	0	0	1.04	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
1404	0.03	0	0	0	1.05	500	1	54	0	0	0	0	0	0	0	0	0	0	0	0
201	0.33	0	0	0	1.0468	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.03	0	0	0	1.0481	500	1	92	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.06	0	0	0	1.0481	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.01	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.01	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.01	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
802	0.33	0	0	0	1.0495	500	1	42	0	0	0	0	0	0	0	0	0	0	0	0
802	0.33	0	0	0	1.0495	500	1	42	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.2	0	0	0	1.0485	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.47	0	0	0	1.0485	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.29	0	0	0	1.0485	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.12	0	0	0	1.045	500	1	49.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	0	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.1	0	0	0	1.045	500	1	49	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.07	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.09	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.63	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.29	0	0	0	1.0447	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.48	0	0	0	1.0485	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
408	0.08	0	0	0	1.0469	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
408	0.23	0	0	0	1.0469	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.06	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.06	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.09	0	0	0	1.05	500	1	153	0	0	0	0	0	0	0	0	0	0	0	0
302	0	0	0	0	1.05	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	0	0	1.0458	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
108	1.29	0	0	0	1.0426	500	1	51	0	0	0	0	0	0	0	0	0	0	0	0
108	3.21	0	0	0	1.0426	500	1	145	0	0	0	0	0	0	0	0	0	0	0	0
404	0	0	0	0	1.0487	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.01	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	1.14	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	2.26	0	0	0	1.045	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	98	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	0.88	0	0	0	1.0442	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
702	0	0	0	0	1.0462	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
106	9.84	0	0	0	1.0393	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.98	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.94	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
901	0.00E+00	0	0	0	1.0436	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
703	0.06	0	0	0	1.0473	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	0	0	0	1.05	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
401	0.02	0	0	0	1.0472	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
104	0.1	0	0	0	1.0455	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
202	0	0	0	0	1.0394	500	1	52	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.02	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1303	0	0	0	0	1.0452	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1303	0	0	0	0	1.0452	500	1	61	0	0	0	0	0	0	0	0	0	0	0	0
1303	0	0	0	0	1.0452	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
602	0.83	0	0	0	1.0442	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
602	0.44	0	0	0	1.0442	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
602	0.16	0	0	0	1.0442	500	1	94	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	0	0	0	0	1.0442	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	0.06	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	0.13	0	0	0	1.05	500	1	160	0	0	0	0	0	0	0	0	0	0	0	0
601	0.28	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
601	0.04	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	0.06	0	0	0	1.05	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
601	0.1	0	0	0	1.05	500	1	128	0	0	0	0	0	0	0	0	0	0	0	0
601	0.07	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	0	0	1.05	500	1	97	0	0	0	0	0	0	0	0	0	0	0	0
601	0.09	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	0.24	0	0	0	1.05	500	1	106	0	0	0	0	0	0	0	0	0	0	0	0
601	0.07	0	0	0	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	1.17	0	0	0	1.0442	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
1106	0	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.6	0	0	0	1.0452	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.59	0	0	0	1.045	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.49	0	0	0	1.045	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
705	0.04	0	0	0	1.0473	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	0.04	0	0	0	1.0473	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	0.29	0	0	0	1.0473	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
705	0.09	0	0	0	1.0473	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
705	0.15	0	0	0	1.0473	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	0.13	0	0	0	1.0473	500	1	42	0	0	0	0	0	0	0	0	0	0	0	0
705	0.15	0	0	0	1.0473	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	0.29	0	0	0	1.0473	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
706	1.08	0	0	0	1.0474	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
705	0	0	0	0	1.0473	500	1	101	0	0	0	0	0	0	0	0	0	0	0	0
705	0.16	0	0	0	1.0473	500	1	44	0	0	0	0	0	0	0	0	0	0	0	0
705	0.13	0	0	0	1.0473	500	1	36	0	0	0	0	0	0	0	0	0	0	0	0
705	0.24	0	0	0	1.0473	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
803	0.16	0	0	0	1.045	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
706	1.21	0	0	0	1.0474	500	1	49	0	0	0	0	0	0	0	0	0	0	0	0
706	1.31	0	0	0	1.0474	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	0	0	1.0485	500	1	51	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	0	0	1.0436	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.29	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1402	0	0	0	0	1.0481	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
201	0.55	0	0	0	1.0468	500	1	100.1	0	0	0	0	0	0	0	0	0	0	0	0
201	0.63	0	0	0	1.0468	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
101	0.08	0	0	0	1.0453	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	0.12	0	0	0	1.0453	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
105	4	0	0	0	1.045	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
105	2.67	0	0	0	1.045	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
407	0.04	0	0	0	1.0451	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
304	0	0	0	0	1.0433	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
304	0	0	0	0	1.0433	500	1	87	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	0	0	0	0	1.0422	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
302	0	0	0	0	1.05	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
302	0	0	0	0	1.05	500	1	110	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.13	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.34	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	0	0	0	1.0446	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.34	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.35	0	0	0	1.0446	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
801	0	0	0	0	1.0476	500	1	73	0	0	0	0	0	0	0	0	0	0	0	0
801	0	0	0	0	1.0476	500	1	57	0	0	0	0	0	0	0	0	0	0	0	0
801	0.3	0	0	0	1.0476	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
401	0.04	0	0	0	1.0472	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.63	0	0	0	1.0463	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
404	0.11	0	0	0	1.0487	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	1.33	0	0	0	1.0463	500	1	97	0	0	0	0	0	0	0	0	0	0	0	0
804	0.52	0	0	0	1.0463	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
801	0.55	0	0	0	1.0476	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.02	0	0	0	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.64	0	0	0	1.0452	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.66	0	0	0	1.0452	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.28	0	0	0	1.0452	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1108	0	0	0	0	1.0452	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1108	0	0	0	0	1.0452	500	1	152	0	0	0	0	0	0	0	0	0	0	0	0
105	0	0	400	-80	1.045	500	1	3000	0	0	0	0	0	0	0	0	0	0	0	0
1402	0	0	400	-400	1.0481	500	1	8000	0	0	0	0	0	0	0	0	0	0	0	0
105	0	0	750	-750	1.045	500	1	3200	0	0	0	0	0	0	0	0	0	0	0	0
403	0	0	240	-48	1.0489	500	1	1200	0	0	0	0	0	0	0	0	0	0	0	0
404	0	0	90	-18	1.0487	500	1	450	0	0	0	0	0	0	0	0	0	0	0	0
703	0	0	90	-18	1.0473	500	1	450	0	0	0	0	0	0	0	0	0	0	0	0
1103	0	0	80	-16	1.045	500	1	400	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	40	-8	1.0436	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	20	-4	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	30	-6	1.05	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	130	-26	1.05	500	1	650	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	20	-4	1.0485	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
801	0	0	40	-8	1.0476	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
101	0	0	60	-12	1.0453	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	20	-4	1.05	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	20	-4	1.0458	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
301	0	0	40	-8	1.0488	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
201	0	0	20	-4	1.0468	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	0	133.69	450	-135	1.0453	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
102	0	280.2	300	-90	1.0471	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
103	0	91.75	200	-60	1.0479	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
104	0	51.06	300	-90	1.0455	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
105	0	94.39	300	-90	1.045	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
201	0	90.86	300	-90	1.0468	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
301	0	44.59	150	-45	1.0488	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
302	0	7.89	150	-45	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
401	0	208.1	450	-135	1.0472	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
402	0	450	450	-135	1.0486	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
403	0	61.57	200	-60	1.0489	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
404	0	309.88	400	-120	1.0487	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
501	0	238.72	550	-165	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
502	0	107.18	200	-60	1.0498	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
601	0	204.56	500	-150	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
701	0	178.95	400	-120	1.0467	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
702	0	295.58	450	-135	1.0462	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
703	0	10.51	300	-90	1.0473	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
704	0	2.37	800	-240	1.0472	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
801	0	286.05	300	-90	1.0476	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
802	0	281.4	400	-120	1.0495	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
901	0	158.33	450	-135	1.0436	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	2.54	450	-135	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1101	0	102.7	300	-90	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1102	0	-0.55	300	-90	1.0463	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1103	0	135.08	300	-90	1.045	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	-3.19	450	-135	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	51.9	300	-90	1.0485	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	162.75	300	-90	1.0458	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1402	0	113.87	300	-90	1.0481	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
106	0	67.76	120	-36	1.0393	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
107	0	24.2	120	-36	1.0404	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
108	0	21.48	120	-36	1.0426	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
109	0	41.38	120	-36	1.043	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
202	0	64.75	180	-54	1.0394	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
203	0	59.61	225	-67.5	1.0412	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
204	0	101.21	120	-36	1.044	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
303	0	88.94	240	-72	1.0422	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
304	0	73.42	120	-36	1.0433	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
405	0	54.07	120	-36	1.0464	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
406	0	16.61	120	-36	1.0473	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
407	0	75.62	240	-72	1.0451	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
408	0	18.84	180	-54	1.0469	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
602	0	137.55	180	-54	1.0442	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
705	0	14.79	150	-45	1.0473	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
706	0	8.08	100	-30	1.0474	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
803	0	30.62	120	-36	1.045	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
804	0	80.94	240	-72	1.0463	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
902	0	74.76	240	-72	1.04	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
903	0	15	120	-36	1.0481	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
904	0	22.48	120	-36	1.0484	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1002	0	9.94	120	-36	1.0493	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1104	0	-18.73	120	-36	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	18.06	120	-36	1.0446	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1106	0	8.16	120	-36	1.045	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1107	0	-1.52	120	-36	1.0447	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1108	0	-7.6	120	-36	1.0452	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	58.18	240	-72	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1303	0	84.38	180	-54	1.0452	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1403	0	9.43	120	-36	1.0433	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	23.11	150	-45	1.05	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
    ];

%% branch data
mpc.branch = [
101	102	0.00486	0.0504	0.0023	3500	0	0	0	0	1	-360	360
102	103	0.00108	0.0112	0.00051	1500	0	0	0	0	1	-360	360
101	104	0.0054	0.056	0.00256	2500	0	0	0	0	1	-360	360
104	201	0.00567	0.0588	0.00269	4000	0	0	0	0	1	-360	360
102	402	0.00756	0.0784	0.00358	3000	0	0	0	0	1	-360	360
103	402	0.00702	0.0728	0.00333	1500	0	0	0	0	1	-360	360
103	401	0.00594	0.0616	0.00282	1500	0	0	0	0	1	-360	360
103	201	0.04132	0.30992	0.0124	1500	0	0	0	0	1	-360	360
201	402	0.0081	0.084	0.00384	1500	0	0	0	0	1	-360	360
105	101	0.0054	0.056	0.00256	3000	0	0	0	0	1	-360	360
105	103	0.01134	0.1176	0.00538	3000	0	0	0	0	1	-360	360
401	403	0.00297	0.0308	0.00141	1500	0	0	0	0	1	-360	360
402	403	0.00378	0.0392	0.00179	3000	0	0	0	0	1	-360	360
402	404	0.00243	0.0252	0.00115	1500	0	0	0	0	1	-360	360
403	404	0.00324	0.0336	0.00154	1500	0	0	0	0	1	-360	360
402	501	0.00918	0.0952	0.00435	1500	0	0	0	0	1	-360	360
403	501	0.0108	0.112	0.00512	1500	0	0	0	0	1	-360	360
404	501	0.0081	0.084	0.00384	1500	0	0	0	0	1	-360	360
502	501	0.00108	0.0112	0.00051	3000	0	0	0	0	1	-360	360
501	601	0.0027	0.028	0.00128	1500	0	0	0	0	1	-360	360
601	1201	0.00675	0.07	0.0032	1500	0	0	0	0	1	-360	360
601	802	0.01242	0.1288	0.00589	1500	0	0	0	0	1	-360	360
1201	802	0.00972	0.1008	0.00461	1500	0	0	0	0	1	-360	360
402	801	0.01188	0.1232	0.00563	3000	0	0	0	0	1	-360	360
801	802	0.0027	0.028	0.00128	3000	0	0	0	0	1	-360	360
801	1301	0.00405	0.042	0.00192	1500	0	0	0	0	1	-360	360
302	301	0.00216	0.0224	0.00102	3000	0	0	0	0	1	-360	360
103	301	0.0108	0.112	0.00512	3000	0	0	0	0	1	-360	360
301	1301	0.00756	0.0784	0.00358	1500	0	0	0	0	1	-360	360
301	901	0.01728	0.1792	0.00819	3000	0	0	0	0	1	-360	360
1402	1401	0.00648	0.0672	0.00307	1500	0	0	0	0	1	-360	360
1401	702	0.00756	0.0784	0.00358	1500	0	0	0	0	1	-360	360
703	704	0.00081	0.0084	0.00038	3000	0	0	0	0	1	-360	360
703	701	0.00324	0.0336	0.00154	1500	0	0	0	0	1	-360	360
701	301	0.00405	0.042	0.00192	1500	0	0	0	0	1	-360	360
701	702	0.00351	0.0364	0.00166	1500	0	0	0	0	1	-360	360
702	703	0.00216	0.0224	0.00102	3000	0	0	0	0	1	-360	360
703	1101	0.00594	0.0616	0.00282	3000	0	0	0	0	1	-360	360
1101	1001	0.0054	0.056	0.00256	3000	0	0	0	0	1	-360	360
704	1102	0.00567	0.0588	0.00269	3000	0	0	0	0	1	-360	360
1102	1103	0.0027	0.028	0.00128	3000	0	0	0	0	1	-360	360
1501	702	0.01944	0.2016	0.00922	3000	0	0	0	0	1	-360	360
1501	1402	0.00356	0.03696	0.00169	1500	0	0	0	0	1	-360	360
1501	103	0.0135	0.14	0.0064	1500	0	0	0	0	1	-360	360
1502	103	0.00486	0.0504	0.0023	1500	0	0	0	0	1	-360	360
1502	702	0.01188	0.1232	0.00563	1500	0	0	0	0	1	-360	360
1503	501	0.00135	0.014	0.00064	4500	0	0	0	0	1	-360	360
1503	402	0.0081	0.084	0.00384	4500	0	0	0	0	1	-360	360
1504	501	0.00189	0.0196	0.0009	3000	0	0	0	0	1	-360	360
1504	502	0.00054	0.0056	0.00026	3000	0	0	0	0	1	-360	360
1505	601	0.00216	0.0224	0.00102	3000	0	0	0	0	1	-360	360
1505	601	0.00216	0.0224	0.00102	1500	0	0	0	0	1	-360	360
105	106	0.03926	0.29442	0.01178	1000	0	0	1	0	1	-360	360
105	107	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
105	108	0.02686	0.20145	0.00806	1000	0	0	1	0	1	-360	360
105	109	0.0124	0.09298	0.00372	1000	0	0	1	0	1	-360	360
201	203	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
203	204	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
203	202	0.02066	0.15496	0.0062	1000	0	0	0	0	1	-360	360
402	204	0.01653	0.12397	0.00496	1000	0	0	1	0	1	-360	360
701	303	0.02066	0.15496	0.0062	1000	0	0	1	0	1	-360	360
301	304	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
304	303	0.0186	0.13946	0.00558	1000	0	0	0	0	1	-360	360
403	405	0.03512	0.26343	0.01054	1000	0	0	1	0	1	-360	360
403	407	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
401	407	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
402	408	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
404	408	0.02686	0.20145	0.00806	1000	0	0	1	0	1	-360	360
601	602	0.03099	0.23244	0.0093	1500	0	0	1	0	1	-360	360
703	705	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
705	706	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
801	803	0.02273	0.17045	0.00682	1000	0	0	1	0	1	-360	360
801	804	0.02066	0.15496	0.0062	1000	0	0	1	0	1	-360	360
802	804	0.01446	0.10847	0.00434	1000	0	0	1	0	1	-360	360
803	804	0.03306	0.24793	0.00992	1000	0	0	0	0	1	-360	360
901	902	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
901	904	0.03099	0.23244	0.0093	1000	0	0	1	0	1	-360	360
1101	903	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
1001	1002	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
1103	1104	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
1103	1105	0.0124	0.09298	0.00372	1000	0	0	1	0	1	-360	360
1103	1105	0.0124	0.09298	0.00372	1000	0	0	1	0	1	-360	360
1105	1108	0.02066	0.15496	0.0062	1000	0	0	0	0	1	-360	360
1105	1107	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
1107	1106	0.01446	0.10847	0.00434	1000	0	0	0	0	1	-360	360
1301	1302	0.02066	0.15496	0.0062	1000	0	0	1	0	1	-360	360
301	1302	0.05165	0.3874	0.0155	1000	0	0	1	0	1	-360	360
1301	1303	0.03388	0.25413	0.01017	1000	0	0	1	0	1	-360	360
1302	1303	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
901	1303	0.05372	0.40289	0.01612	1000	0	0	1	0	1	-360	360
1301	405	0.04545	0.34091	0.01364	1000	0	0	1	0	1	-360	360
1102	706	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
101	1403	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
302	406	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
301	406	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
405	406	0.01033	0.07748	0.0031	1000	0	0	0	0	1	-360	360
1001	904	0.03306	0.24793	0.00992	1000	0	0	1	0	1	-360	360
106	107	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
108	109	0.03595	0.26963	0.01079	1000	0	0	0	0	1	-360	360
201	202	0.05248	0.3936	0.01574	1000	0	0	1	0	1	-360	360
1403	109	0.04008	0.30062	0.01202	1000	0	0	0	0	1	-360	360
1404	407	0.04545	0.34091	0.01364	1000	0	0	0	0	1	-360	360
602	408	0.02686	0.20145	0.00806	1000	0	0	0	0	1	-360	360
706	1104	0.0281	0.21074	0.00843	1000	0	0	0	0	1	-360	360
1108	1106	0.0314	0.23554	0.00942	1000	0	0	0	0	1	-360	360
703	903	0.05702	0.42769	0.01711	1000	0	0	1	0	1	-360	360
1002	904	0.04711	0.35331	0.01413	1000	0	0	0	0	1	-360	360
902	1303	0.05124	0.3843	0.01537	1000	0	0	0	0	1	-360	360
401	1404	0.05785	0.43388	0.01736	1000	0	0	1	0	1	-360	360
302	1404	0.05165	0.3874	0.0155	1000	0	0	1	0	1	-360	360
    ];

%%-----  OPF Data  -----%%
%% generator cost data
mpc.gencost = [
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	19864.3	19864.3	3	0.0027	32.1	2668.4
2	19864.3	19864.3	3	0.0027	32.1	2668.4
2	6621.4	6621.4	3	0.0049	32.5	1643.1
2	6621.4	6621.4	3	0.0049	32.5	1643.1
2	4092.3	4092.3	3	0.0049	32.5	1643.1
2	4092.3	4092.3	3	0.0049	32.5	1643.1
2	99321.4	99321.4	3	0.0007	32.3	3275.4
2	99321.4	99321.4	3	0.0007	32.3	3275.4
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	92700	92700	3	0.0028	33.1	2751.6
2	95348.6	95348.6	3	0.0028	33.1	2751.6
2	70054.7	70054.7	3	0.0027	32.1	2668.4
2	83959.7	83959.7	3	0.0027	32.1	2668.4
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	17777.1	17777.1	3	0.0054	35.5	1797
2	17777.1	17777.1	3	0.0054	35.5	1797
2	31411.4	31411.4	3	0.0027	32.1	2668.4
2	31411.4	31411.4	3	0.0027	32.1	2668.4
2	51900	51900	3	0.0049	32.5	1643.1
2	73214.3	73214.3	3	0.0027	32.1	2668.4
2	51900	51900	3	0.0049	32.5	1643.1
2	115885.7	115885.7	3	0.0007	32.3	3275.4
2	115885.7	115885.7	3	0.0007	32.3	3275.4
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	26665.7	26665.7	3	0.0054	35.5	1797
2	9193.7	9193.7	3	0.0049	32.5	1643.1
2	9193.7	9193.7	3	0.0049	32.5	1643.1
2	9193.7	9193.7	3	0.0049	32.5	1643.1
2	17794.3	17794.3	3	0.0049	32.5	1643.1
2	17794.3	17794.3	3	0.0049	32.5	1643.1
2	23725.7	23725.7	3	0.0049	32.5	1643.1
2	23725.7	23725.7	3	0.0049	32.5	1643.1
2	2372.6	2372.6	3	0.0049	32.5	1643.1
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	43885.7	43885.7	3	0.0027	32.1	2668.4
2	43885.7	43885.7	3	0.0027	32.1	2668.4
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	95348.6	95348.6	3	0.0007	32.3	3275.4
2	95348.6	95348.6	3	0.0007	32.3	3275.4
2	34431.4	34431.4	3	0.0027	32.1	2668.4
2	34431.4	34431.4	3	0.0027	32.1	2668.4
2	30458.6	30458.6	3	0.0028	33.1	2751.6
2	30458.6	30458.6	3	0.0028	33.1	2751.6
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	4745.2	4745.2	3	0.0049	32.5	1643.1
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	14785.7	14785.7	3	0.0049	32.5	1643.1
2	14785.7	14785.7	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1945.5	1945.5	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	57.2	0
2	0	0	3	0	57.2	0
2	0	0	3	0	57.2	0
2	0	0	3	0	57.2	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
    ];

%%-----  DC Line Data  -----%%
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	1502 704	1	0	0	0	0	1	1	0	8000	-Inf	Inf	-Inf	Inf	0	0
    105 701	1	0	0	0	0	1	1	0	3200	-Inf	Inf	-Inf	Inf	0	0
];