function mpc = caseSPPS_netMIN
%It is the operating condition that the system net loads reach valley.
%% MATPOWER Case Format : Version 1
mpc.version = '1';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 1000;

%% bus data
mpc.bus = [
101	1	2075.61	435.99	0	0	1	0.9903	-11.6098	500	1	1.05	0.95
102	1	800.59	160.16	0	0	1	0.9891	-9.4378	500	1	1.05	0.95
103	1	877.55	219.72	0	0	1	0.9905	-8.9831	500	1	1.05	0.95
104	1	1008.15	233.41	0	0	1	0.9951	-10.2401	500	1	1.05	0.95
105	1	415.12	104.58	0	0	1	0.9906	-12.2393	500	1	1.05	0.95
106	1	355.82	71.5	0	0	1	0.9901	-14.3936	220	1	1.05	0.95
107	1	177.91	38.37	0	0	1	0.9905	-14.5879	220	1	1.05	0.95
108	1	118.61	25.47	0	0	1	0.9936	-12.6643	220	1	1.05	0.95
109	1	177.91	47.42	0	0	1	0.9906	-12.9743	220	1	1.05	0.95
201	1	176.1	46.19	0	0	1	0.9952	-7.9343	500	1	1.05	0.95
202	1	319.18	79.76	0	0	1	0.9961	-6.3574	220	1	1.05	0.95
203	1	253.14	60.47	0	0	1	0.9981	-5.673	220	1	1.05	0.95
204	1	352.2	72.53	0	0	1	0.993	-6.0443	220	1	1.05	0.95
301	1	858.17	183.64	0	0	1	0.9973	-8.4917	500	1	1.05	0.95
302	1	245.19	64.96	0	0	1	1.0018	-7.9292	500	1	1.05	0.95
303	1	350.27	97.72	0	0	1	0.9891	-10.095	220	1	1.05	0.95
304	1	297.73	62.45	0	0	1	0.9914	-10.0325	220	1	1.05	0.95
401	1	731.1	202.72	0	0	1	0.9901	-7.5625	500	1	1.05	0.95
402	1	731.1	182.88	0	0	1	0.9938	-5.6194	500	1	1.05	0.95
403	1	731.1	152.23	0	0	1	0.9944	-5.8033	500	1	1.05	0.95
404	1	692.62	155.8	0	0	1	0.9941	-5.138	500	1	1.05	0.95
405	1	192.4	52.38	0	0	1	0.9979	-7.1622	220	1	1.05	0.95
406	1	76.96	18.62	0	0	1	0.9994	-7.7283	220	1	1.05	0.95
407	1	307.83	65.55	0	0	1	0.9932	-7.356	220	1	1.05	0.95
408	1	230.87	58.38	0	0	1	0.9961	-3.6373	220	1	1.05	0.95
501	1	644.75	172.29	0	0	1	1.0095	-0.0344	500	1	1.05	0.95
502	1	549.23	152.99	0	0	1	1.0107	0.1461	500	1	1.05	0.95
601	1	1466.73	354.95	0	0	1	1.0145	0.7229	500	1	1.05	0.95
602	1	366.68	81.7	0	0	1	1.0044	0.6467	220	1	1.05	0.95
701	1	529.09	109.53	0	0	1	0.9908	-9.4643	500	1	1.05	0.95
702	1	1418.91	324.24	0	0	1	0.9871	-9.866	500	1	1.05	0.95
703	1	168.35	33.84	0	0	1	0.9924	-8.7973	500	1	1.05	0.95
704	1	0	0	0	0	1	0.9923	-8.5327	800	1	1.05	0.95
705	1	216.44	57.21	0	0	1	1.0023	-4.746	220	1	1.05	0.95
706	1	72.15	19.61	0	0	1	1.0044	-5.1217	220	1	1.05	0.95
801	1	955.41	221.21	0	0	1	0.9946	-5.9355	500	1	1.05	0.95
802	1	290.04	71.13	0	0	1	0.9989	-4.2485	500	1	1.05	0.95
803	1	170.61	43.67	0	0	1	0.9934	-6.4718	220	1	1.05	0.95
804	1	290.04	65.33	0	0	1	0.9965	-5.2958	220	1	1.05	0.95
901	1	1039.79	267.12	0	0	1	0.9892	-9.5769	500	1	1.05	0.95
902	1	267.37	61.09	0	0	1	0.9891	-10.6702	220	1	1.05	0.95
903	1	89.12	24.85	0	0	1	0.9991	-8.5694	220	1	1.05	0.95
904	1	89.12	23.38	0	0	1	1.0024	-8.0787	220	1	1.05	0.95
1001	1	934.22	188.52	0	0	1	1.0061	-6.7552	500	1	1.05	0.95
1002	1	115.47	24.35	0	0	1	1.0065	-8.1458	220	1	1.05	0.95
1101	1	288.82	74.56	0	0	1	0.9994	-8.0081	500	1	1.05	0.95
1102	1	505.43	130.35	0	0	1	0.9958	-6.7056	500	1	1.05	0.95
1103	1	577.64	143.68	0	0	1	0.9951	-6.2191	500	1	1.05	0.95
1104	1	54.15	14.2	0	0	1	1.0092	-4.6158	220	1	1.05	0.95
1105	1	126.36	29.3	0	0	1	0.9998	-4.8258	220	1	1.05	0.95
1106	1	144.41	33.91	0	0	1	1.0061	-3.5569	220	1	1.05	0.95
1107	1	54.15	12.15	0	0	1	1.0046	-4.0272	220	1	1.05	0.95
1108	1	54.15	12.36	0	0	1	1.0067	-3.1518	220	1	1.05	0.95
1201	3	1468.43	299.76	0	0	1	1.0134	0	500	1	1.05	0.95
1301	1	760.27	169.79	0	0	1	0.9979	-6.7668	500	1	1.05	0.95
1302	1	401.65	95.61	0	0	1	0.9954	-8.2089	220	1	1.05	0.95
1303	1	272.55	72.96	0	0	1	0.9925	-8.9353	220	1	1.05	0.95
1401	1	666.48	169.98	0	0	1	0.9841	-10.0221	500	1	1.05	0.95
1402	1	371.69	94.76	0	0	1	0.9876	-9.408	500	1	1.05	0.95
1403	1	76.9	16.99	0	0	1	0.9929	-12.6436	220	1	1.05	0.95
1404	1	243.58	59.1	0	0	1	1.0011	-6.1709	220	1	1.05	0.95
1501	2	0	0	0	0	1	0.9906	-8.6736	500	1	1.05	0.95
1502	2	0	0	0	0	1	0.992	-8.6632	500	1	1.05	0.95
1503	2	0	0	0	0	1	1.0127	1.3209	500	1	1.05	0.95
1504	2	0	0	0	0	1	1.0118	0.3324	500	1	1.05	0.95
1505	2	0	0	0	0	1	1.0196	1.4335	500	1	1.05	0.95
];

%% generator data
mpc.gen = [
101	140	60.89	175	-35	0.9895	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
101	140	60.89	175	-35	0.9895	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
101	70	24.14	67.5	-13.5	0.9895	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
101	70	24.14	67.5	-13.5	0.9895	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
101	75	26.8	75	-15	0.9895	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
101	75	26.8	75	-15	0.9895	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
1201	192.68	53.8	330	-66	1.0134	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
1201	198	53.8	330	-66	1.0134	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
1201	134	26.08	160	-32	1.0134	500	1	320	134	0	0	0	0	0	0	0	0	0	0	0
1201	134	26.08	160	-32	1.0134	500	1	320	134	0	0	0	0	0	0	0	0	0	0	0
1201	35	5.71	35	-7	1.0134	500	1	70	35	0	0	0	0	0	0	0	0	0	0	0
1201	35	5.71	35	-7	1.0134	500	1	70	35	0	0	0	0	0	0	0	0	0	0	0
1201	350	81.51	500	-100	1.0134	500	1	1000	350	0	0	0	0	0	0	0	0	0	0	0
1201	350	81.51	500	-100	1.0134	500	1	1000	350	0	0	0	0	0	0	0	0	0	0	0
104	140	59.63	175	-35	0.9942	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
104	140	59.63	175	-35	0.9942	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
1504	240	59.91	330	-66	1.0118	500	1	660	240	0	0	0	0	0	0	0	0	0	0	0
1504	240	59.91	330	-66	1.0118	500	1	660	240	0	0	0	0	0	0	0	0	0	0	0
1504	235	57.19	315	-63	1.0118	500	1	630	235	0	0	0	0	0	0	0	0	0	0	0
1504	235	57.19	315	-63	1.0118	500	1	630	235	0	0	0	0	0	0	0	0	0	0	0
103	140	58.03	175	-35	0.9896	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
103	140	58.03	175	-35	0.9896	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
103	140	58.03	175	-35	0.9896	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
703	140	52.09	175	-35	0.9911	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
703	140	52.09	175	-35	0.9911	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
304	35	8.9	25	-5	0.9903	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
304	35	8.9	25	-5	0.9903	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
304	35	8.9	25	-5	0.9903	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
1001	140	47.47	175	-35	1.0048	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
1001	140	47.47	175	-35	1.0048	500	1	350	140	0	0	0	0	0	0	0	0	0	0	0
1301	260.5	79.79	300	-60	0.9967	500	1	600	260.5	0	0	0	0	0	0	0	0	0	0	0
1301	278	79.79	300	-60	0.9967	500	1	600	278	0	0	0	0	0	0	0	0	0	0	0
302	115	52.19	165	-33	1.0007	500	1	330	115	0	0	0	0	0	0	0	0	0	0	0
302	210	85.1	335	-67	1.0007	500	1	670	210	0	0	0	0	0	0	0	0	0	0	0
302	115	52.19	165	-33	1.0007	500	1	330	115	0	0	0	0	0	0	0	0	0	0	0
1001	418	56.85	522.5	-104.5	1.0048	500	1	1045	418	0	0	0	0	0	0	0	0	0	0	0
1001	418	56.85	522.5	-104.5	1.0048	500	1	1045	418	0	0	0	0	0	0	0	0	0	0	0
601	75	24.59	75	-15	1.0119	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
601	75	24.59	75	-15	1.0119	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
104	144	61.18	180	-36	0.9942	500	1	360	144	0	0	0	0	0	0	0	0	0	0	0
104	75	27.56	77.5	-15.5	0.9942	500	1	155	75	0	0	0	0	0	0	0	0	0	0	0
104	75	27.56	77.5	-15.5	0.9942	500	1	155	75	0	0	0	0	0	0	0	0	0	0	0
104	75	27.56	77.5	-15.5	0.9942	500	1	155	75	0	0	0	0	0	0	0	0	0	0	0
301	150	47.84	150	-30	0.9962	500	1	300	150	0	0	0	0	0	0	0	0	0	0	0
301	150	47.84	150	-30	0.9962	500	1	300	150	0	0	0	0	0	0	0	0	0	0	0
301	144	55.69	180	-36	0.9962	500	1	360	144	0	0	0	0	0	0	0	0	0	0	0
301	144	55.69	180	-36	0.9962	500	1	360	144	0	0	0	0	0	0	0	0	0	0	0
303	28	7.18	20	-4	0.988	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
408	35	8.5	25	-5	0.9947	500	1	50	35	0	0	0	0	0	0	0	0	0	0	0
403	290	88.73	330	-66	0.9931	500	1	660	290	0	0	0	0	0	0	0	0	0	0	0
403	290	88.73	330	-66	0.9931	500	1	660	290	0	0	0	0	0	0	0	0	0	0	0
103	15	5.48	15	-3	0.9896	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
103	15	5.48	15	-3	0.9896	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
103	15	5.48	15	-3	0.9896	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
1505	350	112.03	525	-105	1.0196	500	1	1050	350	0	0	0	0	0	0	0	0	0	0	0
1505	350	112.03	525	-105	1.0196	500	1	1050	350	0	0	0	0	0	0	0	0	0	0	0
1505	240	67.22	315	-63	1.0196	500	1	630	240	0	0	0	0	0	0	0	0	0	0	0
1505	240	67.22	315	-63	1.0196	500	1	630	240	0	0	0	0	0	0	0	0	0	0	0
601	198	65.98	330	-66	1.0119	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
601	198	65.98	330	-66	1.0119	500	1	660	198	0	0	0	0	0	0	0	0	0	0	0
101	75	26.8	75	-15	0.9895	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
101	75	26.8	75	-15	0.9895	500	1	150	75	0	0	0	0	0	0	0	0	0	0	0
901	56	14.09	40	-8	0.988	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
101	70	24.14	67.5	-13.5	0.9895	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
101	70	24.14	67.5	-13.5	0.9895	500	1	135	70	0	0	0	0	0	0	0	0	0	0	0
1102	135	38.18	150	-30	0.9936	500	1	300	135	0	0	0	0	0	0	0	0	0	0	0
1102	135	38.18	150	-30	0.9936	500	1	300	135	0	0	0	0	0	0	0	0	0	0	0
804	15	5.16	15	-3	0.9953	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
804	15	5.16	15	-3	0.9953	500	1	30	15	0	0	0	0	0	0	0	0	0	0	0
802	22	5.87	16.4	-3.28	0.9977	500	1	32.8	22	0	0	0	0	0	0	0	0	0	0	0
802	21	5.4	15	-3	0.9977	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
601	52.5	13.26	37.5	-7.5	1.0119	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
601	52.5	13.26	37.5	-7.5	1.0119	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
901	70	17.53	50	-10	0.988	500	1	100	70	0	0	0	0	0	0	0	0	0	0	0
901	56	14.09	40	-8	0.988	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
501	77	18.94	55	-11	1.009	500	1	110	77	0	0	0	0	0	0	0	0	0	0	0
501	77	18.94	55	-11	1.009	500	1	110	77	0	0	0	0	0	0	0	0	0	0	0
501	101.5	24.28	72.5	-14.5	1.009	500	1	145	101.5	0	0	0	0	0	0	0	0	0	0	0
501	101.5	24.28	72.5	-14.5	1.009	500	1	145	101.5	0	0	0	0	0	0	0	0	0	0	0
501	101.5	24.28	72.5	-14.5	1.009	500	1	145	101.5	0	0	0	0	0	0	0	0	0	0	0
501	94.5	22.78	67.5	-13.5	1.009	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
502	94.5	22.43	67.5	-13.5	1.0105	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
502	94.5	22.43	67.5	-13.5	1.0105	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
601	52.5	13.26	37.5	-7.5	1.0119	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
601	52.5	13.26	37.5	-7.5	1.0119	500	1	75	52.5	0	0	0	0	0	0	0	0	0	0	0
1301	70	17.12	50	-10	0.9967	500	1	100	70	0	0	0	0	0	0	0	0	0	0	0
1102	49	11.93	35	-7	0.9936	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	11.93	35	-7	0.9936	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	11.93	35	-7	0.9936	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
702	94.5	23.2	67.5	-13.5	0.9861	500	1	135	94.5	0	0	0	0	0	0	0	0	0	0	0
402	42	10.89	30	-6	0.9929	500	1	60	42	0	0	0	0	0	0	0	0	0	0	0
402	42	10.89	30	-6	0.9929	500	1	60	42	0	0	0	0	0	0	0	0	0	0	0
1102	49	11.93	35	-7	0.9936	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	11.93	35	-7	0.9936	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1102	49	11.93	35	-7	0.9936	500	1	70	49	0	0	0	0	0	0	0	0	0	0	0
1201	70	8.15	50	-10	1.0134	500	1	100	70	0	0	0	0	0	0	0	0	0	0	0
1201	56	6.52	40	-8	1.0134	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
1201	56	6.52	40	-8	1.0134	500	1	80	56	0	0	0	0	0	0	0	0	0	0	0
1201	21	2.45	15	-3	1.0134	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
801	21	5.11	15	-3	0.9934	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
203	21	5.4	15	-3	0.9972	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
203	21	5.4	15	-3	0.9972	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
204	21	5.37	15	-3	0.9921	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
204	28	7.09	20	-4	0.9921	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
1301	21	5.35	15	-3	0.9967	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
1102	24.5	6.16	17.5	-3.5	0.9936	500	1	35	24.5	0	0	0	0	0	0	0	0	0	0	0
301	21	5.41	15	-3	0.9962	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
701	21	5.43	15	-3	0.9897	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
701	21	5.43	15	-3	0.9897	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
103	21	5.48	15	-3	0.9896	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
401	21	5.42	15	-3	0.9883	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
401	21	5.42	15	-3	0.9883	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
202	21	5.42	15	-3	0.9951	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
601	28	7.44	20	-4	1.0119	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
901	21	5.38	15	-3	0.988	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
901	21	5.38	15	-3	0.988	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
1101	21	5.32	15	-3	0.9981	500	1	30	21	0	0	0	0	0	0	0	0	0	0	0
1401	28	7.23	20	-4	0.9836	500	1	40	28	0	0	0	0	0	0	0	0	0	0	0
801	8.4	2.2	6	-1.2	0.9934	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
801	8.4	2.2	6	-1.2	0.9934	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
202	8.4	2.23	6	-1.2	0.9951	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
1404	6.3	1.66	4.5	-0.9	0.9999	500	1	9	6.3	0	0	0	0	0	0	0	0	0	0	0
502	6.3	1.82	4.5	-0.9	1.0105	500	1	9	6.3	0	0	0	0	0	0	0	0	0	0	0
502	8.4	2.38	6	-1.2	1.0105	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
1302	10.5	2.78	7.5	-1.5	0.9942	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
408	17.5	4.41	12.5	-2.5	0.9947	500	1	25	17.5	0	0	0	0	0	0	0	0	0	0	0
104	10.5	2.78	7.5	-1.5	0.9942	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
703	6.3	1.7	4.5	-0.9	0.9911	500	1	9	6.3	0	0	0	0	0	0	0	0	0	0	0
601	4.2	1.28	3	-0.6	1.0119	500	1	6	4.2	0	0	0	0	0	0	0	0	0	0	0
601	8.4	2.44	6	-1.2	1.0119	500	1	12	8.4	0	0	0	0	0	0	0	0	0	0	0
801	10.5	2.69	7.5	-1.5	0.9934	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
801	10.5	2.69	7.5	-1.5	0.9934	500	1	15	10.5	0	0	0	0	0	0	0	0	0	0	0
104	0.48	0.21	0.63	-0.126	0.9942	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
104	0.68	0.31	1.6	-0.32	0.9942	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.36	0.16	0.5	-0.1	0.9874	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.65	0.21	0.83	-0.166	1.001	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
104	0.86	0.39	1.26	-0.252	0.9942	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.58	0.23	0.79	-0.158	0.9936	500	1	1.58	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.74	0.23	0.945	-0.189	1.001	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.71	0.25	0.945	-0.189	0.9924	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.31	0.39	1.6	-0.32	1.0069	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	0.73	0.26	0.945	-0.189	1.0005	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.24	0.11	4	-0.8	0.9836	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.36	0.16	0.5	-0.1	0.9874	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	0.89	0.4	1.315	-0.263	0.9942	500	1	2.63	0	0	0	0	0	0	0	0	0	0	0	0
101	0.4	0.17	0.5	-0.1	0.9895	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	0.76	0.34	4.5	-0.9	0.9942	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
903	0.59	0.26	0.815	-0.163	0.9978	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
108	0.93	0.39	1.875	-0.375	0.9927	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
104	0.75	0.34	2	-0.4	0.9942	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.49	0.22	2.4	-0.48	1.0053	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.37	0.17	0.515	-0.103	0.9874	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
104	0.21	0.08	1.25	-0.25	0.9942	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
105	8.3	2.63	10.5	-2.1	0.9898	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
501	0.65	0.3	0.875	-0.175	1.009	500	1	1.75	0	0	0	0	0	0	0	0	0	0	0	0
501	0.17	0.08	2.4	-0.48	1.009	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1404	35.28	9.02	96	-19.2	0.9999	500	1	192	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.63	-0.126	0.9924	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	13.78	4.64	270	-54	0.9895	500	1	540	0	0	0	0	0	0	0	0	0	0	0	0
101	1.76	0.78	33	-6.6	0.9895	500	1	66	0	0	0	0	0	0	0	0	0	0	0	0
101	0.14	0.05	12	-2.4	0.9895	500	1	24	0	0	0	0	0	0	0	0	0	0	0	0
105	8.3	2.63	10.5	-2.1	0.9898	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
104	0.12	0.04	2.5	-0.5	0.9942	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
104	0.3	0.12	2.625	-0.525	0.9942	500	1	5.25	0	0	0	0	0	0	0	0	0	0	0	0
602	0.05	0.02	0.5	-0.1	1.0025	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
501	0.92	0.42	1.25	-0.25	1.009	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.35	0.35	1.6	-0.32	1.0074	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.48	0.18	0.63	-0.126	1.0069	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	0.08	0.03	0.65	-0.13	1.009	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.82	0.23	1	-0.2	1.0079	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.71	0.29	0.945	-0.189	1.0048	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
108	3.27	1.1	4	-0.8	0.9927	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.75	0.31	1.03	-0.206	0.9981	500	1	2.06	0	0	0	0	0	0	0	0	0	0	0	0
1101	7.27	2.26	45	-9	0.9981	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.46	0.2	0.63	-0.126	0.9981	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
105	12.27	3.72	15	-3	0.9898	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.24	0.09	0.325	-0.065	1.001	500	1	0.65	0	0	0	0	0	0	0	0	0	0	0	0
105	0.47	0.21	0.63	-0.126	0.9898	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	0.56	0.26	0.75	-0.15	1.009	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1101	2.54	0.88	4.45	-0.89	0.9981	500	1	8.9	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.75	0.28	1.3	-0.26	0.9936	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.47	0.14	0.6	-0.12	1.0074	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
501	0.92	0.42	1.25	-0.25	1.009	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.43	0.17	0.6	-0.12	0.9936	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.49	0.17	0.635	-0.127	1.001	500	1	1.27	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.48	0.16	0.63	-0.126	1.001	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.48	0.16	0.63	-0.126	1.001	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
104	0.17	0.06	0.8	-0.16	0.9942	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.53	0.23	0.74	-0.148	0.9836	500	1	1.48	0	0	0	0	0	0	0	0	0	0	0	0
1401	5.18	1.63	18.83	-3.766	0.9836	500	1	37.66	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.67	0.2	0.83	-0.166	1.0079	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
105	0.86	0.38	2.5	-0.5	0.9898	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
105	1.25	0.53	4.5	-0.9	0.9898	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
1404	0.18	0.08	1.2	-0.24	0.9999	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.71	0.25	0.945	-0.189	0.9924	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
408	0.05	0.02	0.35	-0.07	0.9947	500	1	0.7	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.45	0.17	0.6	-0.12	1.0069	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.86	0.36	1.2	-0.24	0.9836	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.27	0.13	0.38	-0.076	1.0053	500	1	0.76	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.38	0.15	0.515	-0.103	1.0069	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
902	2.2	0.84	3	-0.6	0.9879	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
104	0.58	0.26	0.8	-0.16	0.9942	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
106	4.56	1.41	5.25	-1.05	0.9892	500	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.95	0.35	1.315	-0.263	0.9936	500	1	2.63	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.71	0.44	2	-0.4	1.0079	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
705	1.29	0.41	1.6	-0.32	1.0005	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
904	0.92	0.37	1.25	-0.25	1.0012	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
706	0.55	0.21	14	-2.8	1.0023	500	1	28	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.35	0.35	1.6	-0.32	1.0079	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.19	0.08	7.25	-1.45	0.9981	500	1	14.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.35	0.16	0.48	-0.096	1.0048	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
901	101.15	24.76	315	-63	0.988	500	1	630	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.48	0.16	0.63	-0.126	1.001	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	0.72	0.33	15	-3	0.9895	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
302	1.08	0.5	1.6	-0.32	1.0007	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
302	0.58	0.26	0.8	-0.16	1.0007	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1105	1	0.3	1.25	-0.25	1.001	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.74	0.25	0.945	-0.189	1.0069	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
804	1.71	0.74	3.25	-0.65	0.9953	500	1	6.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0.42	0.19	0.57	-0.114	0.988	500	1	1.14	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.69	0.26	0.945	-0.189	0.9936	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.76	0.22	0.945	-0.189	1.0058	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	15.5	3.56	18.3	-3.66	1.0074	500	1	36.6	0	0	0	0	0	0	0	0	0	0	0	0
1101	53.24	13.21	0.63	-0.126	0.9981	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.3	0.77	4.8	-0.96	1.0048	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
501	0.47	0.22	0.63	-0.126	1.009	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
801	0.52	0.24	1.2	-0.24	0.9934	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.91	0.36	1.2	-0.24	1.0048	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.31	0.39	1.6	-0.32	1.0069	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.55	0.22	0.75	-0.15	0.9936	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
702	3.32	1.28	45	-9	0.9861	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
1101	40.17	10.49	0.52	-0.104	0.9981	500	1	1.04	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.9	0.65	2.4	-0.48	1.0048	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.96	0.5	2.315	-0.463	1.0058	500	1	4.63	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1404	35.49	9.08	283	-56.6	0.9999	500	1	566	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.44	0.2	0.6	-0.12	1.0048	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
501	0.56	0.26	0.75	-0.15	1.009	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
301	0.03	0.01	30	-6	0.9962	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
104	0.22	0.08	2.4	-0.48	0.9942	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.15	0.42	1.6	-0.32	0.9936	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1001	3.04	0.97	3.75	-0.75	1.0048	500	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.46	0.53	1.875	-0.375	1.0048	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
406	0.7	0.33	1	-0.2	0.9982	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
803	1.13	0.47	1.6	-0.32	0.9922	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.05	0.28	1.26	-0.252	1.0074	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
705	1.64	0.49	2	-0.4	1.0005	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
801	0.4	0.18	0.525	-0.105	0.9934	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.63	0.27	2	-0.4	1.0048	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.37	0.15	0.5	-0.1	0.9936	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.63	-0.126	0.9924	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
904	2.34	0.77	3	-0.6	1.0012	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
904	0.69	0.29	0.945	-0.189	1.0012	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.3	0.14	0.41	-0.082	1.0048	500	1	0.82	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.75	0.27	1.005	-0.201	0.9924	500	1	2.01	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.12	0.05	1.5	-0.3	0.9913	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.31	0.14	1.4	-0.28	0.9913	500	1	2.8	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.12	0.05	1.5	-0.3	0.9913	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.24	0.09	0.32	-0.064	1.0058	500	1	0.64	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.33	0.15	0.45	-0.09	1.0048	500	1	0.9	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.44	0.2	0.6	-0.12	0.9981	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.04	0.28	1.25	-0.25	1.0079	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.3	0.14	0.41	-0.082	1.0048	500	1	0.82	0	0	0	0	0	0	0	0	0	0	0	0
501	0.92	0.42	1.26	-0.252	1.009	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
602	0.38	0.18	0.5	-0.1	1.0025	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.71	0.29	0.945	-0.189	1.0048	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
901	0.21	0.08	0.75	-0.15	0.988	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
801	1.25	0.57	5.35	-1.07	0.9934	500	1	10.7	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.63	-0.126	0.9924	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.22	0.1	1.25	-0.25	1.0048	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.09	0.29	1.3	-0.26	1.0079	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.79	0.26	1	-0.2	1.0069	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1302	64.06	16	800	-160	0.9942	500	1	1600	0	0	0	0	0	0	0	0	0	0	0	0
902	0.55	0.25	2.4	-0.48	0.9879	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
407	0.01	0	2.55	-0.51	0.9912	500	1	5.1	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.82	0.23	1	-0.2	1.0074	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.37	0.15	0.5	-0.1	0.9936	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.51	0.16	0.65	-0.13	1.0074	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.77	0.21	0.945	-0.189	1.0074	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.18	0.46	1.6	-0.32	0.9981	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.47	0.18	5.5	-1.1	1.0069	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
303	1.4	0.56	2	-0.4	0.988	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1108	2.06	0.52	2.4	-0.48	1.0079	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.92	0.54	2.4	-0.48	1.0069	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.63	0.19	0.8	-0.16	1.0058	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
104	0.16	0.06	1.05	-0.21	0.9942	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
101	2.34	1	3.75	-0.75	0.9895	500	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0
101	3.16	1.3	5	-1	0.9895	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
103	0	0	1.2	-0.24	0.9896	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.43	0.15	0.565	-0.113	1.001	500	1	1.13	0	0	0	0	0	0	0	0	0	0	0	0
105	0.54	0.25	0.75	-0.15	0.9898	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
105	2.45	0.93	36	-7.2	0.9898	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
406	0.1	0.04	0.6	-0.12	0.9982	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1404	0.45	0.21	0.63	-0.126	0.9999	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
406	0.45	0.2	0.6	-0.12	0.9982	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.37	0.15	0.5	-0.1	0.9924	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.46	0.2	0.64	-0.128	0.9836	500	1	1.28	0	0	0	0	0	0	0	0	0	0	0	0
104	0.55	0.24	0.75	-0.15	0.9942	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
101	1.04	0.47	1.6	-0.32	0.9895	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.26	0.12	1.3	-0.26	0.9913	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
804	0.74	0.34	1.05	-0.21	0.9953	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
501	0.3	0.14	0.4	-0.08	1.009	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
602	0.1	0.04	0.45	-0.09	1.0025	500	1	0.9	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.63	-0.126	0.9924	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
705	0.73	0.26	0.945	-0.189	1.0005	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
101	0.72	0.33	12	-2.4	0.9895	500	1	24	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.29	0.13	0.6	-0.12	0.9942	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.71	0.25	0.945	-0.189	0.9924	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
107	1.5	0.57	6.3	-1.26	0.9896	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
104	0.6	0.27	1.6	-0.32	0.9942	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
104	0.93	0.42	2.5	-0.5	0.9942	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
104	0.53	0.24	1.2	-0.24	0.9942	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
104	1.31	0.58	6	-1.2	0.9942	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.64	0.19	0.8	-0.16	1.0074	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
104	1.32	0.58	2	-0.4	0.9942	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.31	0.39	1.6	-0.32	1.0069	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
101	0.04	0.01	0.8	-0.16	0.9895	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
106	0.28	0.14	0.4	-0.08	0.9892	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
408	0.32	0.14	0.4	-0.08	0.9947	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
801	0.38	0.17	0.5	-0.1	0.9934	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.91	0.36	1.2	-0.24	1.0048	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
501	0.92	0.42	1.25	-0.25	1.009	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.33	0.14	0.45	-0.09	1.0069	500	1	0.9	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.39	0.13	0.5	-0.1	1.0079	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
902	0.1	0.04	0.96	-0.192	0.9879	500	1	1.92	0	0	0	0	0	0	0	0	0	0	0	0
404	0.4	0.18	1.25	-0.25	0.9931	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.08	0.41	1.41	-0.282	1.0048	500	1	2.82	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.99	0.27	1.6	-0.32	1.0079	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
105	0.98	0.43	1.875	-0.375	0.9898	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.96	0.31	1.2	-0.24	1.0069	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
903	0.07	0.02	1.875	-0.375	0.9978	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
803	0.12	0.05	1.875	-0.375	0.9922	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
101	1.5	0.68	2.4	-0.48	0.9895	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
101	4.13	1.64	6.4	-1.28	0.9895	500	1	12.8	0	0	0	0	0	0	0	0	0	0	0	0
101	2.5	1.06	4	-0.8	0.9895	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
101	4.16	1.65	6.45	-1.29	0.9895	500	1	12.9	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.98	0.55	12.5	-2.5	1.0069	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
705	4.54	1.22	27	-5.4	1.0005	500	1	54	0	0	0	0	0	0	0	0	0	0	0	0
202	0.71	0.31	1	-0.2	0.9951	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	5.43	1.39	7.5	-1.5	1.001	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.08	0.03	1	-0.2	0.9967	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
103	1.65	0.72	2.5	-0.5	0.9896	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.37	0.15	0.5	-0.1	0.9924	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.78	0.33	12.5	-2.5	0.9836	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
104	3.65	1.38	5.25	-1.05	0.9942	500	1	10.5	0	0	0	0	0	0	0	0	0	0	0	0
201	0.37	0.16	1	-0.2	0.9943	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1402	2.3	0.83	3	-0.6	0.9874	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
705	1	0.33	1.26	-0.252	1.0005	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
201	0.51	0.23	3.6	-0.72	0.9943	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
303	1.77	0.69	2.5	-0.5	0.988	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
702	6.11	2.26	11.25	-2.25	0.9861	500	1	22.5	0	0	0	0	0	0	0	0	0	0	0	0
903	0.37	0.17	0.5	-0.1	0.9978	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.38	0.15	0.515	-0.103	0.9924	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
106	1.25	0.48	1.625	-0.325	0.9892	500	1	3.25	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.11	0.04	0.67	-0.134	0.9913	500	1	1.34	0	0	0	0	0	0	0	0	0	0	0	0
801	0.4	0.18	0.525	-0.105	0.9934	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
804	0.42	0.18	0.525	-0.105	0.9953	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
201	0.22	0.09	0.375	-0.075	0.9943	500	1	0.75	0	0	0	0	0	0	0	0	0	0	0	0
901	0.49	0.22	0.6625	-0.1325	0.988	500	1	1.325	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.96	0.31	1.2	-0.24	1.0069	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.32	0.13	0.435	-0.087	1.0069	500	1	0.87	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.46	0.21	0.63	-0.126	1.0048	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.83	0.25	1.05	-0.21	1.001	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.41	0.18	0.5625	-0.1125	0.9836	500	1	1.125	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.16	0.46	1.6	-0.32	0.9836	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	3.46	0.94	40	-8	1.0005	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.58	0.25	0.8	-0.16	0.9981	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.05	0.02	60	-12	0.9967	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.78	0.74	5.5	-1.1	1.0069	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
1302	19.6	5.55	23.25	-4.65	0.9942	500	1	46.5	0	0	0	0	0	0	0	0	0	0	0	0
1302	10.07	3.08	35.75	-7.15	0.9942	500	1	71.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.36	0.12	0.4725	-0.0945	1.0058	500	1	0.945	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.22	0.74	6	-1.2	1.0048	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.23	0.46	1.6	-0.32	1.0048	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.19	0.09	0.945	-0.189	1.0053	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.29	0.14	0.5	-0.1	1.0048	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1403	0.08	0.03	1.875	-0.375	0.9921	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
903	0.94	0.39	1.3	-0.26	0.9978	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.26	0.11	1.25	-0.25	0.9913	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
104	0.38	0.16	1.575	-0.315	0.9942	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
104	0.1	0.04	0.48	-0.096	0.9942	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
101	1.15	0.53	1.8	-0.36	0.9895	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
301	0.58	0.26	0.8	-0.16	0.9962	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
103	0.67	0.3	0.945	-0.189	0.9896	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
202	1.41	0.58	2.5	-0.5	0.9951	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
108	11.32	3.32	12.5	-2.5	0.9927	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
109	0.76	0.33	12.75	-2.55	0.9898	500	1	25.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.46	0.21	0.63	-0.126	1.0048	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
706	0.35	0.14	0.475	-0.095	1.0023	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.69	0.26	0.945	-0.189	0.9936	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.51	0.16	0.65	-0.13	1.0058	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.6	0.18	0.75	-0.15	1.0079	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0.99	0.42	1.425	-0.285	0.988	500	1	2.85	0	0	0	0	0	0	0	0	0	0	0	0
706	0.44	0.18	0.6	-0.12	1.0023	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.03	0.28	1.25	-0.25	1.0058	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	6.84	1.98	40	-8	1.0048	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.05	0.28	1.26	-0.252	1.0074	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.51	0.16	0.65	-0.13	1.0079	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
501	0.61	0.28	0.82	-0.164	1.009	500	1	1.64	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.79	0.26	1	-0.2	1.0069	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
705	1	0.33	1.26	-0.252	1.0005	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
901	0.05	0.01	3.375	-0.675	0.988	500	1	6.75	0	0	0	0	0	0	0	0	0	0	0	0
303	4.24	1.42	5.55	-1.11	0.988	500	1	11.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.65	0.28	1.6	-0.32	0.9836	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
106	0.73	0.31	1	-0.2	0.9892	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.05	0	0.055	-0.011	1.0134	500	1	0.11	0	0	0	0	0	0	0	0	0	0	0	0
702	4.77	1.8	114	-22.8	0.9861	500	1	228	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.14	0.59	2.545	-0.509	1.0069	500	1	5.09	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.31	0.39	1.6	-0.32	1.0069	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.6	0.18	0.75	-0.15	1.0079	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.6	0.18	0.75	-0.15	1.0079	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
705	1.29	0.41	1.6	-0.32	1.0005	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
702	0.37	0.16	0.5	-0.1	0.9861	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
803	2.34	0.83	3.2	-0.64	0.9922	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1101	1.01	0.4	2.2	-0.44	0.9981	500	1	4.4	0	0	0	0	0	0	0	0	0	0	0	0
104	3.34	1.28	7.5	-1.5	0.9942	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.96	0.31	1.2	-0.24	1.0069	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.7	0.43	2	-0.4	1.0074	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.37	0.12	0.475	-0.095	1.0079	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
801	0.04	0.01	0.82	-0.164	0.9934	500	1	1.64	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.03	0.28	1.25	-0.25	1.0058	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.82	0.23	1	-0.2	1.0074	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
705	0.73	0.26	0.945	-0.189	1.0005	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.74	0.25	0.945	-0.189	1.0069	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.45	0.17	0.6	-0.12	1.0069	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.09	0.03	0.8	-0.16	1.0053	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
705	2.07	0.6	2.5	-0.5	1.0005	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.23	0.11	0.63	-0.126	1.0048	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
803	0.26	0.11	0.945	-0.189	0.9922	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.39	0.13	0.5	-0.1	1.0079	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.5	0.15	0.63	-0.126	1.0074	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	1.34	0.6	1.875	-0.375	1.009	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
703	2.43	0.94	5.75	-1.15	0.9911	500	1	11.5	0	0	0	0	0	0	0	0	0	0	0	0
705	2.15	0.62	5.7	-1.14	1.0005	500	1	11.4	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.41	0.18	1.2	-0.24	0.9836	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.74	0.23	0.945	-0.189	1.001	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.33	0.35	1.575	-0.315	1.0079	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.6	0.18	0.75	-0.15	1.0079	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
901	3.72	1.41	5.5	-1.1	0.988	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
109	0.09	0.03	0.56	-0.112	0.9898	500	1	1.12	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.72	0.3	1	-0.2	0.9836	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.45	0.17	0.6	-0.12	1.0069	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
705	0.73	0.26	0.945	-0.189	1.0005	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
705	0.49	0.19	0.65	-0.13	1.0005	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
705	4.28	1.15	5	-1	1.0005	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
904	3.42	1.06	34.5	-6.9	1.0012	500	1	69	0	0	0	0	0	0	0	0	0	0	0	0
901	8.97	3.07	12.5	-2.5	0.988	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
103	1.15	0.51	36	-7.2	0.9896	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
1002	17.26	4.23	30	-6	1.0053	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.21	0.09	2.9	-0.58	0.9942	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
303	0.12	0.04	3.75	-0.75	0.988	500	1	7.5	0	0	0	0	0	0	0	0	0	0	0	0
705	0.06	0.02	0.63	-0.126	1.0005	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
706	0.46	0.18	0.63	-0.126	1.0023	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.63	-0.126	0.9924	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.45	0.2	0.63	-0.126	0.9836	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1404	0.24	0.11	1.875	-0.375	0.9999	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
106	0.54	0.25	0.75	-0.15	0.9892	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.77	0.21	0.945	-0.189	1.0074	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1102	2.82	1.02	4.15	-0.83	0.9936	500	1	8.3	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.68	0.29	0.945	-0.189	0.9874	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
705	0.73	0.26	0.945	-0.189	1.0005	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.77	0.21	0.945	-0.189	1.0074	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.48	0.16	0.63	-0.126	1.001	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.77	0.21	0.945	-0.189	1.0074	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.71	0.29	0.945	-0.189	1.0048	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
106	0.65	0.29	0.9	-0.18	0.9892	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
107	9.52	2.83	10.5	-2.1	0.9896	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
705	0.67	0.25	3.3	-0.66	1.0005	500	1	6.6	0	0	0	0	0	0	0	0	0	0	0	0
101	0.72	0.33	1.1	-0.22	0.9895	500	1	2.2	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.38	0.17	0.525	-0.105	0.9874	500	1	1.05	0	0	0	0	0	0	0	0	0	0	0	0
301	1.99	0.85	3.05	-0.61	0.9962	500	1	6.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.86	0.36	1.2	-0.24	0.9836	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.45	0.2	0.63	-0.126	0.9836	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1401	3.45	1.15	25.5	-5.1	0.9836	500	1	51	0	0	0	0	0	0	0	0	0	0	0	0
1401	3.45	1.15	35	-7	0.9836	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
1103	3.83	1.1	4.8	-0.96	0.9924	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
803	2.34	0.83	3.2	-0.64	0.9922	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
401	4.02	1.69	75	-15	0.9883	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.73	0.3	0.975	-0.195	1.0048	500	1	1.95	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.7	0.3	0.975	-0.195	0.9874	500	1	1.95	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.57	0.25	0.8	-0.16	0.9874	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	3.08	0.81	3.6	-0.72	1.0069	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.54	0.24	0.75	-0.15	0.9874	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.43	0.17	3.2	-0.64	1.0069	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.52	0.19	1.95	-0.39	1.0069	500	1	3.9	0	0	0	0	0	0	0	0	0	0	0	0
106	1.92	0.68	2.4	-0.48	0.9892	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.46	0.18	0.625	-0.125	0.9924	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
302	18.67	6.36	75	-15	1.0007	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
302	18.67	6.36	225	-45	1.0007	500	1	450	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.03	0.28	1.25	-0.25	1.0058	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.65	0.28	0.88	-0.176	1.0048	500	1	1.76	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.6	0.18	0.75	-0.15	1.0079	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.23	0.01	0.325	-0.065	1.0134	500	1	0.65	0	0	0	0	0	0	0	0	0	0	0	0
303	0.28	0.12	0.63	-0.126	0.988	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.33	0.35	1.6	-0.32	1.0058	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.96	0.31	1.2	-0.24	1.0069	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.31	0.39	1.6	-0.32	1.0069	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
706	0.33	0.14	7.2	-1.44	1.0023	500	1	14.4	0	0	0	0	0	0	0	0	0	0	0	0
602	0.19	0.08	0.64	-0.128	1.0025	500	1	1.28	0	0	0	0	0	0	0	0	0	0	0	0
101	0.33	0.13	3.825	-0.765	0.9895	500	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0
1001	4.91	1.47	5.9	-1.18	1.0048	500	1	11.8	0	0	0	0	0	0	0	0	0	0	0	0
1002	4.63	1.28	5.5	-1.1	1.0053	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.46	0.51	1.875	-0.375	1.0053	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
803	0.2	0.08	0.945	-0.189	0.9922	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
801	0.17	0.07	2.4	-0.48	0.9934	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.81	0.31	1.115	-0.223	0.9936	500	1	2.23	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.36	0.17	0.5	-0.1	1.0048	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.96	0.39	12.5	-2.5	0.9836	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
1103	3.17	0.92	4	-0.8	0.9924	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.01	0.3	1.26	-0.252	1.001	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.35	0.16	0.48	-0.096	1.0048	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
408	0.22	0.09	0.64	-0.128	0.9947	500	1	1.28	0	0	0	0	0	0	0	0	0	0	0	0
1106	3.06	0.75	7.5	-1.5	1.0074	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1106	5.97	1.46	7.5	-1.5	1.0074	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
902	0.13	0.05	0.6	-0.12	0.9879	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1001	2.08	0.71	7.5	-1.5	1.0048	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
109	0.36	0.17	0.5	-0.1	0.9898	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.96	0.31	1.6	-0.32	1.0069	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.64	0.19	0.79	-0.158	1.0079	500	1	1.58	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.24	0.1	6.3	-1.26	0.9936	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.69	0.29	0.945	-0.189	0.9981	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.38	0.17	0.63	-0.126	0.9836	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	5.32	1.36	12.5	-2.5	1.0069	500	1	25	0	0	0	0	0	0	0	0	0	0	0	0
1501	483.36	46.37	3150	-630	0.9906	500	1	6300	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.41	0.17	0.56	-0.112	0.9936	500	1	1.12	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.42	0.14	0.55	-0.11	1.0058	500	1	1.1	0	0	0	0	0	0	0	0	0	0	0	0
1401	2.21	0.79	37.5	-7.5	0.9836	500	1	75	0	0	0	0	0	0	0	0	0	0	0	0
703	1.6	0.63	9	-1.8	0.9911	500	1	18	0	0	0	0	0	0	0	0	0	0	0	0
802	0.45	0.21	1.5	-0.3	0.9977	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
803	0.13	0.05	0.8	-0.16	0.9922	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.9	0.36	1.195	-0.239	1.0048	500	1	2.39	0	0	0	0	0	0	0	0	0	0	0	0
107	0.44	0.21	3.6	-0.72	0.9896	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
705	0.94	0.32	1.2	-0.24	1.0005	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
705	3.68	1	50	-10	1.0005	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
109	0.45	0.21	0.63	-0.126	0.9898	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
106	1.57	0.58	2	-0.4	0.9892	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
106	0.5	0.23	0.7	-0.14	0.9892	500	1	1.4	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.68	0.29	0.945	-0.189	0.9836	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.37	0.15	0.5	-0.1	1.0069	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	0.53	0.23	0.715	-0.143	0.9942	500	1	1.43	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.01	0.3	1.26	-0.252	1.001	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.49	0.15	0.63	-0.126	1.0058	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
501	0.47	0.22	0.625	-0.125	1.009	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.63	-0.126	0.9924	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.04	0.28	1.25	-0.25	1.0074	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.22	0.32	1.445	-0.289	1.0079	500	1	2.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.55	0.22	0.75	-0.15	0.9936	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
107	0.63	0.28	2	-0.4	0.9896	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.3	0.13	0.4	-0.08	0.9981	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
703	0.89	0.37	1.25	-0.25	0.9911	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.34	0.15	1.6	-0.32	0.9967	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
501	0.58	0.26	6.3	-1.26	1.009	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
105	4.7	1.61	24	-4.8	0.9898	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
107	0.61	0.27	3.2	-0.64	0.9896	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
107	0.8	0.34	4	-0.8	0.9896	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
902	0.13	0.05	1.8	-0.36	0.9879	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	6.54	1.66	7.5	-1.5	1.0069	500	1	15	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.55	0.22	0.75	-0.15	0.9936	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.85	0.34	1.13	-0.226	1.0048	500	1	2.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.36	0.17	0.5	-0.1	1.0048	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	26.21	6.05	30	-6	1.0069	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1104	31.44	7.01	36	-7.2	1.0069	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
1104	11.81	2.94	13.5	-2.7	1.0069	500	1	27	0	0	0	0	0	0	0	0	0	0	0	0
404	0.46	0.21	0.625	-0.125	0.9931	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
107	1.02	0.41	3.2	-0.64	0.9896	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
104	0.19	0.07	3	-0.6	0.9942	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
107	2.64	0.9	5.65	-1.13	0.9896	500	1	11.3	0	0	0	0	0	0	0	0	0	0	0	0
407	0.07	0.02	0.48	-0.096	0.9912	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.36	0.16	0.5	-0.1	0.9874	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
201	0.83	0.37	3.6	-0.72	0.9943	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
104	0.6	0.27	1.5	-0.3	0.9942	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
104	1.07	0.48	1.6	-0.32	0.9942	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
104	0.58	0.26	0.8	-0.16	0.9942	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
106	1.92	0.68	2.4	-0.48	0.9892	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
407	0	0.00E+00	0.63	-0.126	0.9912	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
705	2.91	0.81	3.45	-0.69	1.0005	500	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.37	0.15	0.5	-0.1	0.9924	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
203	0.58	0.26	0.8	-0.16	0.9972	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
203	0.46	0.2	4.8	-0.96	0.9972	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
105	1.9	0.76	6.3	-1.26	0.9898	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
702	1.82	0.73	8.15	-1.63	0.9861	500	1	16.3	0	0	0	0	0	0	0	0	0	0	0	0
202	1.38	0.57	2	-0.4	0.9951	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.23	1	-0.2	1.0058	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1403	0.25	0.11	1.5	-0.3	0.9921	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.23	1	-0.2	1.0058	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.59	0.18	0.75	-0.15	1.0058	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
903	1.15	0.46	1.575	-0.315	0.9978	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1104	2.78	0.74	6	-1.2	1.0069	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
106	87.87	25.22	202.5	-40.5	0.9892	500	1	405	0	0	0	0	0	0	0	0	0	0	0	0
705	1.64	0.49	2	-0.4	1.0005	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
106	0.35	0.17	0.5	-0.1	0.9892	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
501	0.2	0.09	6	-1.2	1.009	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
803	1.13	0.47	1.6	-0.32	0.9922	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.02	0.01	0.6575	-0.1315	0.9967	500	1	1.315	0	0	0	0	0	0	0	0	0	0	0	0
501	0.58	0.27	0.775	-0.155	1.009	500	1	1.55	0	0	0	0	0	0	0	0	0	0	0	0
705	1.29	0.41	1.6	-0.32	1.0005	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
101	0.48	0.21	0.63	-0.126	0.9895	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1102	1.15	0.42	1.6	-0.32	0.9936	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
501	0.09	0.03	0.63	-0.126	1.009	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.44	0.14	0.565	-0.113	1.0079	500	1	1.13	0	0	0	0	0	0	0	0	0	0	0	0
109	0.1	0.04	0.945	-0.189	0.9898	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.48	0.16	0.63	-0.126	1.001	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
705	0.61	0.23	0.8	-0.16	1.0005	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
104	0.24	0.09	0.83	-0.166	0.9942	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
109	0.37	0.18	3	-0.6	0.9898	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
109	0.37	0.18	2	-0.4	0.9898	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
901	0.05	0.02	1.875	-0.375	0.988	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
101	1.99	0.87	3.2	-0.64	0.9895	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
101	1.96	0.86	3.15	-0.63	0.9895	500	1	6.3	0	0	0	0	0	0	0	0	0	0	0	0
104	0.4	0.17	0.5	-0.1	0.9942	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
107	0.35	0.17	0.5	-0.1	0.9896	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	26.21	6.05	30	-6	1.0069	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
301	38.92	11.73	228	-45.6	0.9962	500	1	456	0	0	0	0	0	0	0	0	0	0	0	0
202	1.01	0.44	2.5	-0.5	0.9951	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1103	2.58	0.76	8.9	-1.78	0.9924	500	1	17.8	0	0	0	0	0	0	0	0	0	0	0	0
301	3.16	1.31	4.9	-0.98	0.9962	500	1	9.8	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.59	0.22	0.79	-0.158	0.9924	500	1	1.58	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.55	0.24	0.75	-0.15	1.0053	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.37	0.15	0.5	-0.1	0.9936	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.59	0.23	0.8	-0.16	0.9936	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
801	0.51	0.24	0.75	-0.15	0.9934	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
705	1.29	0.41	1.6	-0.32	1.0005	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	4.28	1.15	5	-1	1.0005	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.49	0.15	0.63	-0.126	1.0058	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
903	0.68	0.29	0.945	-0.189	0.9978	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.03	0.28	1.25	-0.25	1.0058	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.31	0.14	1.25	-0.25	1.0048	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
803	0.13	0.05	1.875	-0.375	0.9922	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.99	0.31	2	-0.4	1.0069	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
801	0.37	0.17	0.48	-0.096	0.9934	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
801	0.38	0.17	0.5	-0.1	0.9934	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.06	0.02	10.5	-2.1	0.9836	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.54	0.24	10.5	-2.1	0.9836	500	1	21	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.45	0.2	0.63	-0.126	0.9874	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
801	0.03	0.01	0.5	-0.1	0.9934	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	0.51	0.22	0.675	-0.135	0.9942	500	1	1.35	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.77	0.21	0.945	-0.189	1.0074	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
101	0.64	0.29	0.9	-0.18	0.9895	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.35	0.14	0.475	-0.095	0.9936	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.6	0.18	0.75	-0.15	1.0074	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.85	0.29	1.13	-0.226	0.9924	500	1	2.26	0	0	0	0	0	0	0	0	0	0	0	0
901	0.04	0.01	2.6	-0.52	0.988	500	1	5.2	0	0	0	0	0	0	0	0	0	0	0	0
903	0.37	0.17	0.5	-0.1	0.9978	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
407	0.07	0.02	0.815	-0.163	0.9912	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.91	0.62	2.4	-0.48	1.0053	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.5	0.15	0.63	-0.126	1.0074	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	0.56	0.24	0.75	-0.15	0.9895	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.81	0.23	1	-0.2	1.0079	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.46	0.51	1.875	-0.375	1.0053	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
804	0.26	0.1	2	-0.4	0.9953	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
106	0.89	0.37	1.2	-0.24	0.9892	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
106	0.54	0.25	0.75	-0.15	0.9892	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.49	0.15	0.63	-0.126	1.0058	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
104	0.75	0.34	3.2	-0.64	0.9942	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
104	0.76	0.34	9.75	-1.95	0.9942	500	1	19.5	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.38	0.13	0.5	-0.1	1.001	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
104	1.21	0.54	1.83	-0.366	0.9942	500	1	3.66	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.7	0.6	2.16	-0.432	1.0048	500	1	4.32	0	0	0	0	0	0	0	0	0	0	0	0
201	0.56	0.25	3.6	-0.72	0.9943	500	1	7.2	0	0	0	0	0	0	0	0	0	0	0	0
109	0.52	0.24	0.945	-0.189	0.9898	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.56	0.56	2	-0.4	1.0048	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1404	1.43	0.54	1.9	-0.38	0.9999	500	1	3.8	0	0	0	0	0	0	0	0	0	0	0	0
902	0.16	0.06	2.7	-0.54	0.9879	500	1	5.4	0	0	0	0	0	0	0	0	0	0	0	0
204	1.15	0.49	39	-7.8	0.9921	500	1	78	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.27	0.09	0.36	-0.072	1.0074	500	1	0.72	0	0	0	0	0	0	0	0	0	0	0	0
904	5.16	1.52	6.3	-1.26	1.0012	500	1	12.6	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.82	0.23	1	-0.2	1.0079	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.42	0.15	0.56	-0.112	1.001	500	1	1.12	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.56	0.24	0.975	-0.195	1.0048	500	1	1.95	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.71	0.29	0.945	-0.189	1.0048	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.95	0.32	1.25	-0.25	0.9924	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
803	0.12	0.05	0.875	-0.175	0.9922	500	1	1.75	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.39	0.13	0.5	-0.1	1.0079	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
303	0.46	0.2	0.63	-0.126	0.988	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.6	0.26	0.815	-0.163	1.0048	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
803	0.47	0.22	1.6	-0.32	0.9922	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.37	0.15	0.5	-0.1	0.9924	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.5	0.15	0.63	-0.126	1.0074	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.48	0.16	0.63	-0.126	1.001	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.35	0.5	1.75	-0.35	1.0048	500	1	3.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	4.56	1.38	5.5	-1.1	1.0048	500	1	11	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.4	0.13	0.515	-0.103	1.0079	500	1	1.03	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.46	0.21	0.63	-0.126	1.0048	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.71	0.29	0.945	-0.189	1.0048	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
803	0.47	0.22	1.6	-0.32	0.9922	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
904	4.9	1.45	6	-1.2	1.0012	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
702	0.37	0.16	0.5	-0.1	0.9861	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
501	0.48	0.22	0.65	-0.13	1.009	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.68	0.29	0.945	-0.189	0.9836	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.05	0.28	1.26	-0.252	1.0074	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.74	0.25	0.945	-0.189	1.0069	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
705	0.73	0.26	0.945	-0.189	1.0005	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.04	0.28	1.25	-0.25	1.0079	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.51	0.16	0.65	-0.13	1.0074	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.05	0.28	1.26	-0.252	1.0079	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
804	0.1	0.04	0.5	-0.1	0.9953	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.61	0.24	0.83	-0.166	0.9936	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
407	0	0	0.945	-0.189	0.9912	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.5	0.15	0.63	-0.126	1.0074	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.74	0.25	0.945	-0.189	1.0069	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.33	0.35	1.6	-0.32	1.0058	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1107	4.13	1.03	4.8	-0.96	1.0058	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	2.87	0.71	4.8	-0.96	1.0074	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.99	0.39	1.3	-0.26	1.0048	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	8.02	2.29	9.45	-1.89	1.0048	500	1	18.9	0	0	0	0	0	0	0	0	0	0	0	0
202	0.89	0.39	2.275	-0.455	0.9951	500	1	4.55	0	0	0	0	0	0	0	0	0	0	0	0
902	0.18	0.07	2.125	-0.425	0.9879	500	1	4.25	0	0	0	0	0	0	0	0	0	0	0	0
109	0.76	0.33	2.815	-0.563	0.9898	500	1	5.63	0	0	0	0	0	0	0	0	0	0	0	0
201	0.96	0.43	3.2	-0.64	0.9943	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1103	4.82	1.36	6	-1.2	0.9924	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.57	0.21	9	-1.8	1.0069	500	1	18	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.24	0.12	0.75	-0.15	1.0053	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
902	0.56	0.25	6.25	-1.25	0.9879	500	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.23	0.1	1.8	-0.36	0.9913	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
1002	0.13	0.05	0.5175	-0.1035	1.0053	500	1	1.035	0	0	0	0	0	0	0	0	0	0	0	0
303	0.37	0.16	1.875	-0.375	0.988	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.6	0.18	0.75	-0.15	1.0074	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.55	0.43	1.875	-0.375	1.001	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
705	1.29	0.41	1.6	-0.32	1.0005	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1403	0.45	0.2	0.63	-0.126	0.9921	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1403	1.78	0.7	2.5	-0.5	0.9921	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1403	1.11	0.47	1.6	-0.32	0.9921	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1403	0.97	0.42	1.4	-0.28	0.9921	500	1	2.8	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.83	0.27	1.05	-0.21	1.0069	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.92	0.34	1.26	-0.252	0.9936	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
904	1.3	0.49	1.735	-0.347	1.0012	500	1	3.47	0	0	0	0	0	0	0	0	0	0	0	0
1402	3.15	1.08	4	-0.8	0.9874	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.85	0.24	1.03	-0.206	1.0079	500	1	2.06	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.37	0.15	0.5	-0.1	0.9924	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.635	-0.127	0.9924	500	1	1.27	0	0	0	0	0	0	0	0	0	0	0	0
801	0.48	0.23	1.2	-0.24	0.9934	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
501	1.37	0.61	1.915	-0.383	1.009	500	1	3.83	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1104	1	0.32	1.25	-0.25	1.0069	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	25.27	5.15	30	-6	1.0074	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1106	12.74	3	15	-3	1.0074	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
107	3.8	1.23	4.5	-0.9	0.9896	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
105	1.04	0.45	8	-1.6	0.9898	500	1	16	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.79	0.26	1	-0.2	1.0069	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
303	0.67	0.29	0.945	-0.189	0.988	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.64	0.23	1.6	-0.32	0.9924	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
705	1.64	0.49	2	-0.4	1.0005	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.5	0.15	0.63	-0.126	1.0074	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.47	0.18	1.25	-0.25	1.0069	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.44	0.17	0.6	-0.12	0.9924	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
303	1.77	0.69	2.5	-0.5	0.988	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1402	4.89	1.58	6	-1.2	0.9874	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
1303	0.07	0.02	1.875	-0.375	0.9913	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.05	0.28	1.26	-0.252	1.0079	500	1	2.52	0	0	0	0	0	0	0	0	0	0	0	0
101	1.86	0.82	3	-0.6	0.9895	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.37	0.15	0.5	-0.1	1.0069	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.64	0.19	0.8	-0.16	1.0079	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.44	0.17	0.6	-0.12	0.9924	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.56	0.21	0.75	-0.15	0.9924	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
103	1.01	0.45	1.47	-0.294	0.9896	500	1	2.94	0	0	0	0	0	0	0	0	0	0	0	0
706	0.46	0.18	0.63	-0.126	1.0023	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1101	2.56	0.89	6	-1.2	0.9981	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
105	8.31	2.63	115	-23	0.9898	500	1	230	0	0	0	0	0	0	0	0	0	0	0	0
901	2.41	0.97	24.5	-4.9	0.988	500	1	49	0	0	0	0	0	0	0	0	0	0	0	0
904	1.7	0.6	2.23	-0.446	1.0012	500	1	4.46	0	0	0	0	0	0	0	0	0	0	0	0
1002	1.37	0.48	2.4	-0.48	1.0053	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
104	0.06	0.02	1.5	-0.3	0.9942	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
406	0.13	0.05	0.63	-0.126	0.9982	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
201	0.16	0.06	0.675	-0.135	0.9943	500	1	1.35	0	0	0	0	0	0	0	0	0	0	0	0
107	6.39	1.96	16	-3.2	0.9896	500	1	32	0	0	0	0	0	0	0	0	0	0	0	0
107	4.98	1.56	16	-3.2	0.9896	500	1	32	0	0	0	0	0	0	0	0	0	0	0	0
105	1.99	0.79	8	-1.6	0.9898	500	1	16	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.36	0.16	0.5	-0.1	0.9836	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
804	0.46	0.2	1.3	-0.26	0.9953	500	1	2.6	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.6	0.18	0.75	-0.15	1.0074	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
705	0.37	0.15	0.5	-0.1	1.0005	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
406	0.1	0.04	0.63	-0.126	0.9982	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.47	0.18	0.63	-0.126	0.9924	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.82	0.23	1	-0.2	1.0074	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.55	0.24	0.75	-0.15	0.9981	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.35	0.35	1.6	-0.32	1.0074	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1105	2.71	0.72	3.2	-0.64	1.001	500	1	6.4	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.79	0.24	1	-0.2	1.001	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.11	0.04	1.21	-0.242	0.9967	500	1	2.42	0	0	0	0	0	0	0	0	0	0	0	0
705	2.16	0.62	2.6	-0.52	1.0005	500	1	5.2	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.59	0.26	0.8	-0.16	1.0048	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1302	20.95	5.89	24.75	-4.95	0.9942	500	1	49.5	0	0	0	0	0	0	0	0	0	0	0	0
803	0.37	0.17	0.475	-0.095	0.9922	500	1	0.95	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.64	0.23	0.83	-0.166	1.0069	500	1	1.66	0	0	0	0	0	0	0	0	0	0	0	0
109	0.2	0.09	1.2	-0.24	0.9898	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
201	2.76	1.09	6.25	-1.25	0.9943	500	1	12.5	0	0	0	0	0	0	0	0	0	0	0	0
303	3.32	1.16	10	-2	0.988	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.29	0.38	1.575	-0.315	1.0069	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.74	0.25	0.945	-0.189	1.0069	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
203	0.81	0.36	8.8	-1.76	0.9972	500	1	17.6	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.74	0.25	0.945	-0.189	1.0069	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
703	0.44	0.19	0.6	-0.12	0.9911	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
705	4.28	1.15	5	-1	1.0005	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.66	0.19	0.815	-0.163	1.0079	500	1	1.63	0	0	0	0	0	0	0	0	0	0	0	0
407	0	0	0.65	-0.13	0.9912	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
407	0.04	0.01	1.45	-0.29	0.9912	500	1	2.9	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.74	0.23	0.945	-0.189	1.001	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.82	0.23	1	-0.2	1.0079	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.13	0.05	60	-12	0.9967	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
803	0.38	0.18	0.5	-0.1	0.9922	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
109	0.68	0.3	0.945	-0.189	0.9898	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
501	0.59	0.27	0.8	-0.16	1.009	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
705	0.73	0.26	0.945	-0.189	1.0005	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.81	0.23	1	-0.2	1.0058	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
106	0.35	0.17	0.5	-0.1	0.9892	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
602	0.64	0.3	1.2	-0.24	1.0025	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
202	0.65	0.29	1.205	-0.241	0.9951	500	1	2.41	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.88	0.25	1.08	-0.216	1.0058	500	1	2.16	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.6	0.22	0.8	-0.16	0.9924	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
101	0.56	0.24	0.75	-0.15	0.9895	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
101	1.19	0.54	1.875	-0.375	0.9895	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
705	0.67	0.25	0.88	-0.176	1.0005	500	1	1.76	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.6	0.18	0.75	-0.15	1.0074	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.38	0.13	0.5	-0.1	1.0058	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.18	0.47	25	-5	0.9874	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	3.66	1.05	4.6	-0.92	0.9924	500	1	9.2	0	0	0	0	0	0	0	0	0	0	0	0
705	0.32	0.14	0.445	-0.089	1.0005	500	1	0.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	2.01	0.54	2.4	-0.48	1.001	500	1	4.8	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.59	0.26	0.8	-0.16	1.0048	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.28	0.5	4.8	-0.96	0.9836	500	1	9.6	0	0	0	0	0	0	0	0	0	0	0	0
408	0.08	0.03	121	-24.2	0.9947	500	1	242	0	0	0	0	0	0	0	0	0	0	0	0
1104	1.92	0.53	5.4	-1.08	1.0069	500	1	10.8	0	0	0	0	0	0	0	0	0	0	0	0
903	1.3	0.5	5	-1	0.9978	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
203	0.49	0.22	2.675	-0.535	0.9972	500	1	5.35	0	0	0	0	0	0	0	0	0	0	0	0
301	1.21	0.54	1.8	-0.36	0.9962	500	1	3.6	0	0	0	0	0	0	0	0	0	0	0	0
904	2.71	0.88	3.45	-0.69	1.0012	500	1	6.9	0	0	0	0	0	0	0	0	0	0	0	0
201	0.09	0.03	0.66	-0.132	0.9943	500	1	1.32	0	0	0	0	0	0	0	0	0	0	0	0
903	2.17	0.77	4.5	-0.9	0.9978	500	1	9	0	0	0	0	0	0	0	0	0	0	0	0
106	1.57	0.58	2	-0.4	0.9892	500	1	4	0	0	0	0	0	0	0	0	0	0	0	0
104	0.19	0.07	1.875	-0.375	0.9942	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.32	0.52	12.75	-2.55	0.9874	500	1	25.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	0.71	0.25	0.95	-0.19	0.9924	500	1	1.9	0	0	0	0	0	0	0	0	0	0	0	0
1108	1.33	0.35	1.575	-0.315	1.0079	500	1	3.15	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.62	0.2	0.8	-0.16	1.001	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.46	0.21	0.63	-0.126	1.0048	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.74	0.25	0.945	-0.189	1.0069	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
106	1.46	0.54	1.875	-0.375	0.9892	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1107	1.03	0.28	1.25	-0.25	1.0058	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1104	3.44	0.9	4	-0.8	1.0069	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1105	0.51	0.17	0.66	-0.132	1.001	500	1	1.32	0	0	0	0	0	0	0	0	0	0	0	0
1107	0.53	0.16	0.675	-0.135	1.0058	500	1	1.35	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.71	0.29	0.945	-0.189	1.0048	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.09	0.03	0.4	-0.08	1.0048	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.6	0.18	0.75	-0.15	1.0074	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
106	0.65	0.29	0.9	-0.18	0.9892	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
101	0.47	0.2	0.6	-0.12	0.9895	500	1	1.2	0	0	0	0	0	0	0	0	0	0	0	0
1502	140.02	20.61	605	-121	0.992	500	1	1210	0	0	0	0	0	0	0	0	0	0	0	0
1502	140.02	20.61	300	-60	0.992	500	1	600	0	0	0	0	0	0	0	0	0	0	0	0
202	1.18	0.5	1.875	-0.375	0.9951	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
1401	16.36	4.65	18.75	-3.75	0.9836	500	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.24	0.09	0.32	-0.064	1.0079	500	1	0.64	0	0	0	0	0	0	0	0	0	0	0	0
303	0.45	0.2	0.625	-0.125	0.988	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
1106	1.35	0.35	1.6	-0.32	1.0074	500	1	3.2	0	0	0	0	0	0	0	0	0	0	0	0
1108	4.71	1.16	7	-1.4	1.0079	500	1	14	0	0	0	0	0	0	0	0	0	0	0	0
1404	0.22	0.1	1.2	-0.24	0.9999	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
403	1.9	0.86	28.8	-5.76	0.9931	500	1	57.6	0	0	0	0	0	0	0	0	0	0	0	0
1401	1.21	0.47	3	-0.6	0.9836	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
1101	0.69	0.29	0.945	-0.189	0.9981	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.5	0.15	0.63	-0.126	1.0079	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.77	0.21	0.945	-0.189	1.0074	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1105	1	0.3	1.25	-0.25	1.001	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
104	0.71	0.32	3.825	-0.765	0.9942	500	1	7.65	0	0	0	0	0	0	0	0	0	0	0	0
101	1.29	0.59	30	-6	0.9895	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
407	0.01	0	0.635	-0.127	0.9912	500	1	1.27	0	0	0	0	0	0	0	0	0	0	0	0
104	1.24	0.55	1.875	-0.375	0.9942	500	1	3.75	0	0	0	0	0	0	0	0	0	0	0	0
101	0.56	0.24	0.75	-0.15	0.9895	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.69	0.29	2.16	-0.432	1.0048	500	1	4.32	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.58	0.17	0.725	-0.145	1.0079	500	1	1.45	0	0	0	0	0	0	0	0	0	0	0	0
1402	1.09	0.44	1.5	-0.3	0.9874	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.39	0.13	0.5	-0.1	1.0079	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.39	0.13	0.5	-0.1	1.0079	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
803	0.2	0.08	0.4	-0.08	0.9922	500	1	0.8	0	0	0	0	0	0	0	0	0	0	0	0
1002	6.07	1.63	31.5	-6.3	1.0053	500	1	63	0	0	0	0	0	0	0	0	0	0	0	0
106	1.14	0.45	1.5	-0.3	0.9892	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
106	0.35	0.17	0.5	-0.1	0.9892	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
107	0.76	0.33	2.5	-0.5	0.9896	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1105	1.35	0.38	1.65	-0.33	1.001	500	1	3.3	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.77	0.22	0.945	-0.189	1.0079	500	1	1.89	0	0	0	0	0	0	0	0	0	0	0	0
1108	0.99	0.27	1.195	-0.239	1.0079	500	1	2.39	0	0	0	0	0	0	0	0	0	0	0	0
201	0.56	0.25	4.25	-0.85	0.9943	500	1	8.5	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.55	0.22	0.755	-0.151	0.9936	500	1	1.51	0	0	0	0	0	0	0	0	0	0	0	0
303	1.77	0.69	2.5	-0.5	0.988	500	1	5	0	0	0	0	0	0	0	0	0	0	0	0
1401	0.62	0.27	2.85	-0.57	0.9836	500	1	5.7	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.17	0.07	0.625	-0.125	0.9967	500	1	1.25	0	0	0	0	0	0	0	0	0	0	0	0
1104	0.37	0.15	0.5	-0.1	1.0069	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.35	0.16	0.48	-0.096	1.0048	500	1	0.96	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.55	0.24	0.75	-0.15	1.0048	500	1	1.5	0	0	0	0	0	0	0	0	0	0	0	0
1001	0.91	0.36	1.2	-0.24	1.0048	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
1106	0.39	0.12	0.5	-0.1	1.0074	500	1	1	0	0	0	0	0	0	0	0	0	0	0	0
1102	0.46	0.19	0.63	-0.126	0.9936	500	1	1.26	0	0	0	0	0	0	0	0	0	0	0	0
101	0.81	0.37	1.2	-0.24	0.9895	500	1	2.4	0	0	0	0	0	0	0	0	0	0	0	0
202	2.9	1.07	36	-7.2	0.9951	500	1	72	0	0	0	0	0	0	0	0	0	0	0	0
1503	800	62.17	543	-108.6	1.0127	500	1	1086	800	0	0	0	0	0	0	0	0	0	0	0
1503	800	62.17	543	-108.6	1.0127	500	1	1086	800	0	0	0	0	0	0	0	0	0	0	0
1503	800	67.55	590	-118	1.0127	500	1	1180	800	0	0	0	0	0	0	0	0	0	0	0
1503	800	67.55	590	-118	1.0127	500	1	1180	800	0	0	0	0	0	0	0	0	0	0	0
101	125.13	0	0	0	0.9895	500	1	290	0	0	0	0	0	0	0	0	0	0	0	0
1201	5.19	0	0	0	1.0134	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1201	5.09	0	0	0	1.0134	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1201	10.86	0	0	0	1.0134	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1201	5.24	0	0	0	1.0134	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
405	32.74	0	0	0	0.9966	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
405	18.99	0	0	0	0.9966	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
405	18.97	0	0	0	0.9966	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
203	60.44	0	0	0	0.9972	500	1	160	0	0	0	0	0	0	0	0	0	0	0	0
203	24.83	0	0	0	0.9972	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
203	36.2	0	0	0	0.9972	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
202	10.84	0	0	0	0.9951	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
202	55.06	0	0	0	0.9951	500	1	140	0	0	0	0	0	0	0	0	0	0	0	0
202	34.55	0	0	0	0.9951	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
202	26.49	0	0	0	0.9951	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
202	18.66	0	0	0	0.9951	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
202	38.61	0	0	0	0.9951	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
202	59.55	0	0	0	0.9951	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1404	41.69	0	0	0	0.9999	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
104	17.03	0	0	0	0.9942	500	1	44.8	0	0	0	0	0	0	0	0	0	0	0	0
407	16.83	0	0	0	0.9912	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
501	42	0	0	0	1.009	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
501	27.01	0	0	0	1.009	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
501	4.97	0	0	0	1.009	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
501	4.96	0	0	0	1.009	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
501	26.73	0	0	0	1.009	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
501	26.74	0	0	0	1.009	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1404	31.44	0	0	0	0.9999	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
502	10.68	0	0	0	1.0105	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1001	15.73	0	0	0	1.0048	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1001	21.08	0	0	0	1.0048	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
204	158.91	0	0	0	0.9921	500	1	408	0	0	0	0	0	0	0	0	0	0	0	0
204	46.9	0	0	0	0.9921	500	1	139	0	0	0	0	0	0	0	0	0	0	0	0
1301	11.29	0	0	0	0.9967	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
502	16.48	0	0	0	1.0105	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
502	5.45	0	0	0	1.0105	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	50.14	0	0	0	0.9967	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1301	18.44	0	0	0	0.9967	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	18.52	0	0	0	0.9942	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	18.52	0	0	0	0.9942	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1302	25.13	0	0	0	0.9942	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1301	5.81	0	0	0	0.9967	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	124.71	0	0	0	0.9967	500	1	350	0	0	0	0	0	0	0	0	0	0	0	0
1301	51.26	0	0	0	0.9967	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1102	8.65	0	0	0	0.9936	500	1	45	0	0	0	0	0	0	0	0	0	0	0	0
1302	50.73	0	0	0	0.9942	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1401	58.6	0	0	0	0.9836	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
408	7.63	0	0	0	0.9947	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
904	14.8	0	0	0	1.0012	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1201	16.51	0	0	0	1.0134	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1201	13.53	0	0	0	1.0134	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1201	28.31	0	0	0	1.0134	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	7.55	0	0	0	1.0134	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
1201	93.67	0	0	0	1.0134	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
1201	28.26	0	0	0	1.0134	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
302	22.7	0	0	0	1.0007	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
302	5.89	0	0	0	1.0007	500	1	23	0	0	0	0	0	0	0	0	0	0	0	0
1401	33.49	0	0	0	0.9836	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1401	26.28	0	0	0	0.9836	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1401	57.54	0	0	0	0.9836	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1401	122.54	0	0	0	0.9836	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
501	42.62	0	0	0	1.009	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
203	6.38	0	0	0	0.9972	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
203	54.4	0	0	0	0.9972	500	1	145	0	0	0	0	0	0	0	0	0	0	0	0
203	78.29	0	0	0	0.9972	500	1	204	0	0	0	0	0	0	0	0	0	0	0	0
203	44.15	0	0	0	0.9972	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
203	158.09	0	0	0	0.9972	500	1	391	0	0	0	0	0	0	0	0	0	0	0	0
303	17.66	0	0	0	0.988	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
303	5.38	0	0	0	0.988	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
303	20.93	0	0	0	0.988	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
108	8.44	0	0	0	0.9927	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
404	29.99	0	0	0	0.9931	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	9.73	0	0	0	0.9895	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
601	36.7	0	0	0	1.0119	500	1	137	0	0	0	0	0	0	0	0	0	0	0	0
602	36.7	0	0	0	1.0025	500	1	109	0	0	0	0	0	0	0	0	0	0	0	0
602	33.03	0	0	0	1.0025	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
106	51.12	0	0	0	0.9892	500	1	110	0	0	0	0	0	0	0	0	0	0	0	0
804	6.01	0	0	0	0.9953	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
804	62.75	0	0	0	0.9953	500	1	174	0	0	0	0	0	0	0	0	0	0	0	0
804	6.04	0	0	0	0.9953	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
804	6.04	0	0	0	0.9953	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1404	41.42	0	0	0	0.9999	500	1	110	0	0	0	0	0	0	0	0	0	0	0	0
1404	57.84	0	0	0	0.9999	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1404	38.44	0	0	0	0.9999	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1404	18.77	0	0	0	0.9999	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1404	38.44	0	0	0	0.9999	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
903	40.73	0	0	0	0.9978	500	1	148	0	0	0	0	0	0	0	0	0	0	0	0
1402	21.27	0	0	0	0.9874	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
407	16.89	0	0	0	0.9912	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
104	7.15	0	0	0	0.9942	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
103	33.28	0	0	0	0.9896	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
103	11.94	0	0	0	0.9896	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1101	4.81	0	0	0	0.9981	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1101	9.93	0	0	0	0.9981	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1303	48.05	0	0	0	0.9913	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
103	17.96	0	0	0	0.9896	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
402	14.84	0	0	0	0.9929	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	57.21	0	0	0	1.0119	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
601	86.65	0	0	0	1.0119	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
601	20.57	0	0	0	1.0119	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
602	33.76	0	0	0	1.0025	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	89.44	0	0	0	1.0119	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
1301	5.86	0	0	0	0.9967	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	5.86	0	0	0	0.9967	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1301	50.6	0	0	0	0.9967	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	40.76	0	0	0	1.0119	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	26.03	0	0	0	1.0119	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	40.76	0	0	0	1.0119	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	4.92	0	0	0	1.0119	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
601	4.94	0	0	0	1.0119	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
601	9.8	0	0	0	1.0119	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
601	20.57	0	0	0	1.0119	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
705	25.01	0	0	0	1.0005	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
705	4.91	0	0	0	1.0005	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
406	18.25	0	0	0	0.9982	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
406	11.69	0	0	0	0.9982	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
406	11.7	0	0	0	0.9982	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
501	61.79	0	0	0	1.009	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
901	11.65	0	0	0	0.988	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
901	48.95	0	0	0	0.988	500	1	149	0	0	0	0	0	0	0	0	0	0	0	0
901	49.51	0	0	0	0.988	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
901	48.96	0	0	0	0.988	500	1	149	0	0	0	0	0	0	0	0	0	0	0	0
201	108.54	0	0	0	0.9943	500	1	256	0	0	0	0	0	0	0	0	0	0	0	0
201	14.79	0	0	0	0.9943	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
101	37.24	0	0	0	0.9895	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	37.35	0	0	0	0.9895	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
105	24.52	0	0	0	0.9898	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1001	10.38	0	0	0	1.0048	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
407	114.28	0	0	0	0.9912	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
901	5.55	0	0	0	0.988	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
901	10.89	0	0	0	0.988	500	1	37.5	0	0	0	0	0	0	0	0	0	0	0	0
303	14.34	0	0	0	0.988	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	14.54	0	0	0	0.988	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	17.43	0	0	0	0.988	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
303	29.16	0	0	0	0.988	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
301	31.85	0	0	0	0.9962	500	1	115	0	0	0	0	0	0	0	0	0	0	0	0
1401	34.39	0	0	0	0.9836	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
404	43.7	0	0	0	0.9931	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
404	43.7	0	0	0	0.9931	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
804	12.85	0	0	0	0.9953	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
804	7.38	0	0	0	0.9953	500	1	24	0	0	0	0	0	0	0	0	0	0	0	0
1001	1.37	0	0	0	1.0048	500	1	5.9	0	0	0	0	0	0	0	0	0	0	0	0
104	0.7	0	0	0	0.9942	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
104	1.52	0	0	0	0.9942	500	1	4.9	0	0	0	0	0	0	0	0	0	0	0	0
104	2.54	0	0	0	0.9942	500	1	8	0	0	0	0	0	0	0	0	0	0	0	0
1402	0.48	0	0	0	0.9874	500	1	1.4	0	0	0	0	0	0	0	0	0	0	0	0
802	2.5	0	0	0	0.9977	500	1	9.9	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.73	0	0	0	0.9942	500	1	2.8	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.78	0	0	0	0.9942	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.66	0	0	0	0.9942	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.78	0	0	0	0.9942	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.42	0	0	0	1.0134	500	1	1.3	0	0	0	0	0	0	0	0	0	0	0	0
1201	0.66	0	0	0	1.0134	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
702	1.93	0	0	0	0.9861	500	1	9.3	0	0	0	0	0	0	0	0	0	0	0	0
303	0.48	0	0	0	0.988	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
1302	0.66	0	0	0	0.9942	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0.59	0	0	0	0.988	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
402	0.62	0	0	0	0.9929	500	1	2	0	0	0	0	0	0	0	0	0	0	0	0
203	0.47	0	0	0	0.9972	500	1	1.4	0	0	0	0	0	0	0	0	0	0	0	0
108	3.35	0	0	0	0.9927	500	1	8.6	0	0	0	0	0	0	0	0	0	0	0	0
404	1.6	0	0	0	0.9931	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
702	0.45	0	0	0	0.9861	500	1	2.1	0	0	0	0	0	0	0	0	0	0	0	0
804	1.61	0	0	0	0.9953	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
804	1.61	0	0	0	0.9953	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
804	1.14	0	0	0	0.9953	500	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0
703	0.56	0	0	0	0.9911	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
202	0.38	0	0	0	0.9951	500	1	1.1	0	0	0	0	0	0	0	0	0	0	0	0
202	0.52	0	0	0	0.9951	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
202	0.52	0	0	0	0.9951	500	1	1.6	0	0	0	0	0	0	0	0	0	0	0	0
601	0.72	0	0	0	1.0119	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
601	4.06	0	0	0	1.0119	500	1	16.6	0	0	0	0	0	0	0	0	0	0	0	0
1301	0.55	0	0	0	0.9967	500	1	1.9	0	0	0	0	0	0	0	0	0	0	0	0
901	2.86	0	0	0	0.988	500	1	12	0	0	0	0	0	0	0	0	0	0	0	0
201	1.85	0	0	0	0.9943	500	1	6	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
1201	1.67	0	0	0	1.0134	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
304	1.45	0	0	0	0.9903	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
303	0.59	0	0	0	0.988	500	1	2.5	0	0	0	0	0	0	0	0	0	0	0	0
303	0.98	0	0	0	0.988	500	1	4.2	0	0	0	0	0	0	0	0	0	0	0	0
301	0.77	0	0	0	0.9962	500	1	3	0	0	0	0	0	0	0	0	0	0	0	0
401	1.31	0	0	0	0.9883	500	1	4.4	0	0	0	0	0	0	0	0	0	0	0	0
401	0.53	0	0	0	0.9883	500	1	1.7	0	0	0	0	0	0	0	0	0	0	0	0
401	1.17	0	0	0	0.9883	500	1	3.9	0	0	0	0	0	0	0	0	0	0	0	0
701	1.24	0	0	0	0.9897	500	1	5.8	0	0	0	0	0	0	0	0	0	0	0	0
701	0.27	0	0	0	0.9897	500	1	1.1	0	0	0	0	0	0	0	0	0	0	0	0
701	0.42	0	0	0	0.9897	500	1	1.8	0	0	0	0	0	0	0	0	0	0	0	0
103	28.04	0	0	0	0.9896	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
801	9.52	0	0	0	0.9934	500	1	26	0	0	0	0	0	0	0	0	0	0	0	0
405	13.93	0	0	0	0.9966	500	1	30	0	0	0	0	0	0	0	0	0	0	0	0
405	50.25	0	0	0	0.9966	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
405	50.25	0	0	0	0.9966	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
405	24.05	0	0	0	0.9966	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	24.05	0	0	0	0.9953	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	22.34	0	0	0	0.9953	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	22	0	0	0	0.9953	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
904	24.8	0	0	0	1.0012	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
904	25.61	0	0	0	1.0012	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
904	25.61	0	0	0	1.0012	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
902	25.59	0	0	0	0.9879	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
902	25.59	0	0	0	0.9879	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
902	36.58	0	0	0	0.9879	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
1404	27.19	0	0	0	0.9999	500	1	54	0	0	0	0	0	0	0	0	0	0	0	0
201	28.79	0	0	0	0.9943	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1402	45.04	0	0	0	0.9874	500	1	92	0	0	0	0	0	0	0	0	0	0	0	0
1402	47.28	0	0	0	0.9874	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1001	19.74	0	0	0	1.0048	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1001	23.79	0	0	0	1.0048	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
1001	24.45	0	0	0	1.0048	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1001	24.48	0	0	0	1.0048	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1001	24.49	0	0	0	1.0048	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1001	23.79	0	0	0	1.0048	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
802	15.33	0	0	0	0.9977	500	1	42	0	0	0	0	0	0	0	0	0	0	0	0
802	15.33	0	0	0	0.9977	500	1	42	0	0	0	0	0	0	0	0	0	0	0	0
1301	28.51	0	0	0	0.9967	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1301	38.75	0	0	0	0.9967	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1301	23.42	0	0	0	0.9967	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	22.91	0	0	0	0.9924	500	1	49.5	0	0	0	0	0	0	0	0	0	0	0	0
1103	24.61	0	0	0	0.9924	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	22.72	0	0	0	0.9924	500	1	49	0	0	0	0	0	0	0	0	0	0	0	0
1103	23.26	0	0	0	0.9924	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	23.21	0	0	0	0.9924	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1106	23.87	0	0	0	1.0074	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1107	28.87	0	0	0	1.0058	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1301	28.8	0	0	0	0.9967	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1301	38.71	0	0	0	0.9967	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
408	19.86	0	0	0	0.9947	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
408	19.9	0	0	0	0.9947	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
1201	41.06	0	0	0	1.0134	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	37.75	0	0	0	1.0134	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	38.27	0	0	0	1.0134	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1201	56.11	0	0	0	1.0134	500	1	153	0	0	0	0	0	0	0	0	0	0	0	0
302	21.4	0	0	0	1.0007	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
1001	20.37	0	0	0	1.0048	500	1	40	0	0	0	0	0	0	0	0	0	0	0	0
1401	64.91	0	0	0	0.9836	500	1	120	0	0	0	0	0	0	0	0	0	0	0	0
303	25.52	0	0	0	0.988	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
108	19.24	0	0	0	0.9927	500	1	51	0	0	0	0	0	0	0	0	0	0	0	0
108	59.19	0	0	0	0.9927	500	1	145	0	0	0	0	0	0	0	0	0	0	0	0
404	24.81	0	0	0	0.9931	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1103	23.48	0	0	0	0.9924	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	23.38	0	0	0	0.9924	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1103	47.3	0	0	0	0.9924	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	48.3	0	0	0	1.0025	500	1	98	0	0	0	0	0	0	0	0	0	0	0	0
602	49.29	0	0	0	1.0025	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	73.67	0	0	0	1.0025	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
702	45.59	0	0	0	0.9861	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
106	89.94	0	0	0	0.9892	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1104	23.6	0	0	0	1.0069	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1104	23.53	0	0	0	1.0069	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
901	21.99	0	0	0	0.988	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
703	21.59	0	0	0	0.9911	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1404	30.66	0	0	0	0.9999	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1404	36.32	0	0	0	0.9999	500	1	70	0	0	0	0	0	0	0	0	0	0	0	0
401	3.56	0	0	0	0.9883	500	1	10	0	0	0	0	0	0	0	0	0	0	0	0
104	46.66	0	0	0	0.9942	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
202	25.98	0	0	0	0.9951	500	1	52	0	0	0	0	0	0	0	0	0	0	0	0
1001	41.17	0	0	0	1.0048	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1101	23.14	0	0	0	0.9981	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1303	30.03	0	0	0	0.9913	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1303	31.34	0	0	0	0.9913	500	1	61	0	0	0	0	0	0	0	0	0	0	0	0
1303	51.31	0	0	0	0.9913	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	97.3	0	0	0	1.0025	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
602	72.74	0	0	0	1.0025	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
602	38.93	0	0	0	1.0025	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
602	45.89	0	0	0	1.0025	500	1	94	0	0	0	0	0	0	0	0	0	0	0	0
602	49.29	0	0	0	1.0025	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	49.29	0	0	0	1.0025	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	18.53	0	0	0	1.0119	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	66.5	0	0	0	1.0119	500	1	160	0	0	0	0	0	0	0	0	0	0	0	0
601	30.99	0	0	0	1.0119	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
601	18.53	0	0	0	1.0119	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	31.17	0	0	0	1.0119	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
601	52.21	0	0	0	1.0119	500	1	128	0	0	0	0	0	0	0	0	0	0	0	0
601	36.4	0	0	0	1.0119	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	18.66	0	0	0	1.0119	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
601	38.85	0	0	0	1.0119	500	1	97	0	0	0	0	0	0	0	0	0	0	0	0
601	39.32	0	0	0	1.0119	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
601	42.38	0	0	0	1.0119	500	1	106	0	0	0	0	0	0	0	0	0	0	0	0
601	38.44	0	0	0	1.0119	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
602	97.4	0	0	0	1.0025	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
1106	24.68	0	0	0	1.0074	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1108	26.31	0	0	0	1.0079	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1106	26.44	0	0	0	1.0074	500	1	60	0	0	0	0	0	0	0	0	0	0	0	0
1106	22.09	0	0	0	1.0074	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
705	23.05	0	0	0	1.0005	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	23.05	0	0	0	1.0005	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	96.81	0	0	0	1.0005	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
705	48.15	0	0	0	1.0005	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
705	22.75	0	0	0	1.0005	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	19.9	0	0	0	1.0005	500	1	42	0	0	0	0	0	0	0	0	0	0	0	0
705	22.76	0	0	0	1.0005	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
705	23.32	0	0	0	1.0005	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
706	39.41	0	0	0	1.0023	500	1	90	0	0	0	0	0	0	0	0	0	0	0	0
705	52.02	0	0	0	1.0005	500	1	101	0	0	0	0	0	0	0	0	0	0	0	0
705	20.72	0	0	0	1.0005	500	1	44	0	0	0	0	0	0	0	0	0	0	0	0
705	16.94	0	0	0	1.0005	500	1	36	0	0	0	0	0	0	0	0	0	0	0	0
705	47.4	0	0	0	1.0005	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
803	24.59	0	0	0	0.9922	500	1	48	0	0	0	0	0	0	0	0	0	0	0	0
706	21.38	0	0	0	1.0023	500	1	49	0	0	0	0	0	0	0	0	0	0	0	0
706	22.12	0	0	0	1.0023	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1301	23.9	0	0	0	0.9967	500	1	51	0	0	0	0	0	0	0	0	0	0	0	0
901	99.93	0	0	0	0.988	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
901	99.8	0	0	0	0.988	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
901	72.75	0	0	0	0.988	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
901	72.7	0	0	0	0.988	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1302	79.2	0	0	0	0.9942	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1402	53.94	0	0	0	0.9874	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
201	48.3	0	0	0	0.9943	500	1	100.1	0	0	0	0	0	0	0	0	0	0	0	0
201	23.13	0	0	0	0.9943	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
101	45.16	0	0	0	0.9895	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	42.05	0	0	0	0.9895	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
105	59.04	0	0	0	0.9898	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
105	38.31	0	0	0	0.9898	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
407	23.69	0	0	0	0.9912	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
304	19.6	0	0	0	0.9903	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
304	37.01	0	0	0	0.9903	500	1	87	0	0	0	0	0	0	0	0	0	0	0	0
303	25.72	0	0	0	0.988	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	25.72	0	0	0	0.988	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
303	25.72	0	0	0	0.988	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
302	22.34	0	0	0	1.0007	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
302	52.7	0	0	0	1.0007	500	1	110	0	0	0	0	0	0	0	0	0	0	0	0
1105	25.59	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	24.52	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	25.59	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	25.59	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	24.6	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	102.93	0	0	0	1.001	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
1105	25.59	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	25.59	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	25.59	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	24.64	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1105	24.65	0	0	0	1.001	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
801	30.34	0	0	0	0.9934	500	1	73	0	0	0	0	0	0	0	0	0	0	0	0
801	22.93	0	0	0	0.9934	500	1	57	0	0	0	0	0	0	0	0	0	0	0	0
801	19.63	0	0	0	0.9934	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
401	7.05	0	0	0	0.9883	500	1	20	0	0	0	0	0	0	0	0	0	0	0	0
1102	42.56	0	0	0	0.9936	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
404	20.02	0	0	0	0.9931	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
804	46.01	0	0	0	0.9953	500	1	97	0	0	0	0	0	0	0	0	0	0	0	0
804	23.14	0	0	0	0.9953	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
801	32.87	0	0	0	0.9934	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1001	74.79	0	0	0	1.0048	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
1108	22.35	0	0	0	1.0079	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1108	22.39	0	0	0	1.0079	500	1	50	0	0	0	0	0	0	0	0	0	0	0	0
1108	44.73	0	0	0	1.0079	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1108	39.64	0	0	0	1.0079	500	1	80	0	0	0	0	0	0	0	0	0	0	0	0
1108	75.49	0	0	0	1.0079	500	1	152	0	0	0	0	0	0	0	0	0	0	0	0
105	0	0	400	-80	0.9898	500	1	3000	0	0	0	0	0	0	0	0	0	0	0	0
1402	0	0	400	-400	0.9874	500	1	8000	0	0	0	0	0	0	0	0	0	0	0	0
105	0	0	750	-750	0.9898	500	1	3200	0	0	0	0	0	0	0	0	0	0	0	0
403	0	0	240	-48	0.9931	500	1	1200	0	0	0	0	0	0	0	0	0	0	0	0
404	0	0	90	-18	0.9931	500	1	450	0	0	0	0	0	0	0	0	0	0	0	0
703	0	0	90	-18	0.9911	500	1	450	0	0	0	0	0	0	0	0	0	0	0	0
1103	0	0	80	-16	0.9924	500	1	400	0	0	0	0	0	0	0	0	0	0	0	0
901	0	0	40	-8	0.988	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	0	20	-4	1.0134	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
501	0	0	30	-6	1.009	500	1	150	0	0	0	0	0	0	0	0	0	0	0	0
601	0	0	130	-26	1.0119	500	1	650	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	0	20	-4	0.9967	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
801	0	0	40	-8	0.9934	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
101	0	0	60	-12	0.9895	500	1	300	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	0	20	-4	1.0048	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	0	20	-4	0.9836	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
301	0	0	40	-8	0.9962	500	1	200	0	0	0	0	0	0	0	0	0	0	0	0
201	0	0	20	-4	0.9943	500	1	100	0	0	0	0	0	0	0	0	0	0	0	0
101	0	106.1	450	-135	0.9895	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
102	0	73.44	300	-90	0.9882	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
103	0	53.15	200	-60	0.9896	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
104	0	76.16	300	-90	0.9942	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
105	0	87.72	300	-90	0.9898	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
201	0	71.12	300	-90	0.9943	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
301	0	38.68	150	-45	0.9962	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
302	0	39.05	150	-45	1.0007	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
401	0	80.57	450	-135	0.9883	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
402	0	69.04	450	-135	0.9929	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
403	0	49.3	200	-60	0.9931	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
404	0	66.09	400	-120	0.9931	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
501	0	22.5	550	-165	1.009	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
502	0	40.1	200	-60	1.0105	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
601	0	19.5	500	-150	1.0119	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
701	0	59.91	400	-120	0.9897	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
702	0	60.24	450	-135	0.9861	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
703	0	50.06	300	-90	0.9911	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
704	0	-58.34	800	-240	0.9909	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
801	0	56.4	300	-90	0.9934	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
802	0	51.63	400	-120	0.9977	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
901	0	72.26	450	-135	0.988	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1001	0	22.74	450	-135	1.0048	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1101	0	43.54	300	-90	0.9981	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1102	0	20	300	-90	0.9936	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1103	0	10.04	300	-90	0.9924	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1201	0	41.97	450	-135	1.0134	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1301	0	58.67	300	-90	0.9967	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1401	0	75.55	300	-90	0.9836	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1402	0	78.23	300	-90	0.9874	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
106	0	41.32	120	-36	0.9892	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
107	0	41.32	120	-36	0.9896	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
108	0	38.5	120	-36	0.9927	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
109	0	38.1	120	-36	0.9898	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
202	0	48.37	180	-54	0.9951	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
203	0	56.84	225	-67.5	0.9972	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
204	0	33.55	120	-36	0.9921	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
303	0	61.53	240	-72	0.988	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
304	0	34.18	120	-36	0.9903	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
405	0	31.98	120	-36	0.9966	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
406	0	31.69	120	-36	0.9982	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
407	0	59.08	240	-72	0.9912	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
408	0	42.11	180	-54	0.9947	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
602	0	35.8	180	-54	1.0025	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
705	0	26.15	150	-45	1.0005	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
706	0	20.12	100	-30	1.0023	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
803	0	31.39	120	-36	0.9922	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
804	0	50.76	240	-72	0.9953	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
902	0	64.32	240	-72	0.9879	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
903	0	29.29	120	-36	0.9978	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
904	0	28.47	120	-36	1.0012	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1002	0	25.35	120	-36	1.0053	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1104	0	19.5	120	-36	1.0069	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1105	0	16.37	120	-36	1.001	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1106	0	10.36	120	-36	1.0074	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1107	0	11.46	120	-36	1.0058	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1108	0	12.04	120	-36	1.0079	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1302	0	55.57	240	-72	0.9942	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1303	0	47.21	180	-54	0.9913	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1403	0	37.5	120	-36	0.9921	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
1404	0	37.39	150	-45	0.9999	500	1	0	0	0	0	0	0	0	0	0	0	0	0	0
];

%% branch data
mpc.branch = [
101	102	0.00486	0.0504	0.0023	3500	0	0	0	0	1	-360	360
102	103	0.00108	0.0112	0.00051	1500	0	0	0	0	1	-360	360
101	104	0.0054	0.056	0.00256	2500	0	0	0	0	1	-360	360
104	201	0.00567	0.0588	0.00269	4000	0	0	0	0	1	-360	360
102	402	0.00756	0.0784	0.00358	3000	0	0	0	0	1	-360	360
103	402	0.00702	0.0728	0.00333	1500	0	0	0	0	1	-360	360
103	401	0.00594	0.0616	0.00282	1500	0	0	0	0	1	-360	360
103	201	0.04132	0.30992	0.0124	1500	0	0	0	0	1	-360	360
201	402	0.0081	0.084	0.00384	1500	0	0	0	0	1	-360	360
105	101	0.0054	0.056	0.00256	3000	0	0	0	0	1	-360	360
105	103	0.01134	0.1176	0.00538	3000	0	0	0	0	1	-360	360
401	403	0.00297	0.0308	0.00141	1500	0	0	0	0	1	-360	360
402	403	0.00378	0.0392	0.00179	3000	0	0	0	0	1	-360	360
402	404	0.00243	0.0252	0.00115	1500	0	0	0	0	1	-360	360
403	404	0.00324	0.0336	0.00154	1500	0	0	0	0	1	-360	360
402	501	0.00918	0.0952	0.00435	1500	0	0	0	0	1	-360	360
403	501	0.0108	0.112	0.00512	1500	0	0	0	0	1	-360	360
404	501	0.0081	0.084	0.00384	1500	0	0	0	0	1	-360	360
502	501	0.00108	0.0112	0.00051	3000	0	0	0	0	1	-360	360
501	601	0.0027	0.028	0.00128	1500	0	0	0	0	1	-360	360
601	1201	0.00675	0.07	0.0032	1500	0	0	0	0	1	-360	360
601	802	0.01242	0.1288	0.00589	1500	0	0	0	0	1	-360	360
1201	802	0.00972	0.1008	0.00461	1500	0	0	0	0	1	-360	360
402	801	0.01188	0.1232	0.00563	3000	0	0	0	0	1	-360	360
801	802	0.0027	0.028	0.00128	3000	0	0	0	0	1	-360	360
801	1301	0.00405	0.042	0.00192	1500	0	0	0	0	1	-360	360
302	301	0.00216	0.0224	0.00102	3000	0	0	0	0	1	-360	360
103	301	0.0108	0.112	0.00512	3000	0	0	0	0	1	-360	360
301	1301	0.00756	0.0784	0.00358	1500	0	0	0	0	1	-360	360
301	901	0.01728	0.1792	0.00819	3000	0	0	0	0	1	-360	360
1402	1401	0.00648	0.0672	0.00307	1500	0	0	0	0	1	-360	360
1401	702	0.00756	0.0784	0.00358	1500	0	0	0	0	1	-360	360
703	704	0.00081	0.0084	0.00038	3000	0	0	0	0	1	-360	360
703	701	0.00324	0.0336	0.00154	1500	0	0	0	0	1	-360	360
701	301	0.00405	0.042	0.00192	1500	0	0	0	0	1	-360	360
701	702	0.00351	0.0364	0.00166	1500	0	0	0	0	1	-360	360
702	703	0.00216	0.0224	0.00102	3000	0	0	0	0	1	-360	360
703	1101	0.00594	0.0616	0.00282	3000	0	0	0	0	1	-360	360
1101	1001	0.0054	0.056	0.00256	3000	0	0	0	0	1	-360	360
704	1102	0.00567	0.0588	0.00269	3000	0	0	0	0	1	-360	360
1102	1103	0.0027	0.028	0.00128	3000	0	0	0	0	1	-360	360
1501	702	0.01944	0.2016	0.00922	3000	0	0	0	0	1	-360	360
1501	1402	0.00356	0.03696	0.00169	1500	0	0	0	0	1	-360	360
1501	103	0.0135	0.14	0.0064	1500	0	0	0	0	1	-360	360
1502	103	0.00486	0.0504	0.0023	1500	0	0	0	0	1	-360	360
1502	702	0.01188	0.1232	0.00563	1500	0	0	0	0	1	-360	360
1503	501	0.00135	0.014	0.00064	4500	0	0	0	0	1	-360	360
1503	402	0.0081	0.084	0.00384	4500	0	0	0	0	1	-360	360
1504	501	0.00189	0.0196	0.0009	3000	0	0	0	0	1	-360	360
1504	502	0.00054	0.0056	0.00026	3000	0	0	0	0	1	-360	360
1505	601	0.00216	0.0224	0.00102	3000	0	0	0	0	1	-360	360
1505	601	0.00216	0.0224	0.00102	1500	0	0	0	0	1	-360	360
105	106	0.03926	0.29442	0.01178	1000	0	0	1	0	1	-360	360
105	107	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
105	108	0.02686	0.20145	0.00806	1000	0	0	1	0	1	-360	360
105	109	0.0124	0.09298	0.00372	1000	0	0	1	0	1	-360	360
201	203	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
203	204	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
203	202	0.02066	0.15496	0.0062	1000	0	0	0	0	1	-360	360
402	204	0.01653	0.12397	0.00496	1000	0	0	1	0	1	-360	360
701	303	0.02066	0.15496	0.0062	1000	0	0	1	0	1	-360	360
301	304	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
304	303	0.0186	0.13946	0.00558	1000	0	0	0	0	1	-360	360
403	405	0.03512	0.26343	0.01054	1000	0	0	1	0	1	-360	360
403	407	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
401	407	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
402	408	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
404	408	0.02686	0.20145	0.00806	1000	0	0	1	0	1	-360	360
601	602	0.03099	0.23244	0.0093	1500	0	0	1	0	1	-360	360
703	705	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
705	706	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
801	803	0.02273	0.17045	0.00682	1000	0	0	1	0	1	-360	360
801	804	0.02066	0.15496	0.0062	1000	0	0	1	0	1	-360	360
802	804	0.01446	0.10847	0.00434	1000	0	0	1	0	1	-360	360
803	804	0.03306	0.24793	0.00992	1000	0	0	0	0	1	-360	360
901	902	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
901	904	0.03099	0.23244	0.0093	1000	0	0	1	0	1	-360	360
1101	903	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
1001	1002	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
1103	1104	0.03719	0.27893	0.01116	1000	0	0	1	0	1	-360	360
1103	1105	0.0124	0.09298	0.00372	1000	0	0	1	0	1	-360	360
1103	1105	0.0124	0.09298	0.00372	1000	0	0	1	0	1	-360	360
1105	1108	0.02066	0.15496	0.0062	1000	0	0	0	0	1	-360	360
1105	1107	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
1107	1106	0.01446	0.10847	0.00434	1000	0	0	0	0	1	-360	360
1301	1302	0.02066	0.15496	0.0062	1000	0	0	1	0	1	-360	360
301	1302	0.05165	0.3874	0.0155	1000	0	0	1	0	1	-360	360
1301	1303	0.03388	0.25413	0.01017	1000	0	0	1	0	1	-360	360
1302	1303	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
901	1303	0.05372	0.40289	0.01612	1000	0	0	1	0	1	-360	360
1301	405	0.04545	0.34091	0.01364	1000	0	0	1	0	1	-360	360
1102	706	0.04132	0.30992	0.0124	1000	0	0	1	0	1	-360	360
101	1403	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
302	406	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
301	406	0.02479	0.18595	0.00744	1000	0	0	1	0	1	-360	360
405	406	0.01033	0.07748	0.0031	1000	0	0	0	0	1	-360	360
1001	904	0.03306	0.24793	0.00992	1000	0	0	1	0	1	-360	360
106	107	0.02479	0.18595	0.00744	1000	0	0	0	0	1	-360	360
108	109	0.03595	0.26963	0.01079	1000	0	0	0	0	1	-360	360
201	202	0.05248	0.3936	0.01574	1000	0	0	1	0	1	-360	360
1403	109	0.04008	0.30062	0.01202	1000	0	0	0	0	1	-360	360
1404	407	0.04545	0.34091	0.01364	1000	0	0	0	0	1	-360	360
602	408	0.02686	0.20145	0.00806	1000	0	0	0	0	1	-360	360
706	1104	0.0281	0.21074	0.00843	1000	0	0	0	0	1	-360	360
1108	1106	0.0314	0.23554	0.00942	1000	0	0	0	0	1	-360	360
703	903	0.05702	0.42769	0.01711	1000	0	0	1	0	1	-360	360
1002	904	0.04711	0.35331	0.01413	1000	0	0	0	0	1	-360	360
902	1303	0.05124	0.3843	0.01537	1000	0	0	0	0	1	-360	360
401	1404	0.05785	0.43388	0.01736	1000	0	0	1	0	1	-360	360
302	1404	0.05165	0.3874	0.0155	1000	0	0	1	0	1	-360	360
    ];

%%-----  OPF Data  -----%%
%% generator cost data
mpc.gencost = [
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	19864.3	19864.3	3	0.0027	32.1	2668.4
2	19864.3	19864.3	3	0.0027	32.1	2668.4
2	6621.4	6621.4	3	0.0049	32.5	1643.1
2	6621.4	6621.4	3	0.0049	32.5	1643.1
2	4092.3	4092.3	3	0.0049	32.5	1643.1
2	4092.3	4092.3	3	0.0049	32.5	1643.1
2	99321.4	99321.4	3	0.0007	32.3	3275.4
2	99321.4	99321.4	3	0.0007	32.3	3275.4
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	92700	92700	3	0.0028	33.1	2751.6
2	95348.6	95348.6	3	0.0028	33.1	2751.6
2	70054.7	70054.7	3	0.0027	32.1	2668.4
2	83959.7	83959.7	3	0.0027	32.1	2668.4
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	26665.7	26665.7	3	0.0054	35.5	1797
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	17777.1	17777.1	3	0.0054	35.5	1797
2	17777.1	17777.1	3	0.0054	35.5	1797
2	31411.4	31411.4	3	0.0027	32.1	2668.4
2	31411.4	31411.4	3	0.0027	32.1	2668.4
2	51900	51900	3	0.0049	32.5	1643.1
2	73214.3	73214.3	3	0.0027	32.1	2668.4
2	51900	51900	3	0.0049	32.5	1643.1
2	115885.7	115885.7	3	0.0007	32.3	3275.4
2	115885.7	115885.7	3	0.0007	32.3	3275.4
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	26665.7	26665.7	3	0.0054	35.5	1797
2	9193.7	9193.7	3	0.0049	32.5	1643.1
2	9193.7	9193.7	3	0.0049	32.5	1643.1
2	9193.7	9193.7	3	0.0049	32.5	1643.1
2	17794.3	17794.3	3	0.0049	32.5	1643.1
2	17794.3	17794.3	3	0.0049	32.5	1643.1
2	23725.7	23725.7	3	0.0049	32.5	1643.1
2	23725.7	23725.7	3	0.0049	32.5	1643.1
2	2372.6	2372.6	3	0.0049	32.5	1643.1
2	2965.7	2965.7	3	0.0049	32.5	1643.1
2	43885.7	43885.7	3	0.0027	32.1	2668.4
2	43885.7	43885.7	3	0.0027	32.1	2668.4
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	95348.6	95348.6	3	0.0007	32.3	3275.4
2	95348.6	95348.6	3	0.0007	32.3	3275.4
2	34431.4	34431.4	3	0.0027	32.1	2668.4
2	34431.4	34431.4	3	0.0027	32.1	2668.4
2	30458.6	30458.6	3	0.0028	33.1	2751.6
2	30458.6	30458.6	3	0.0028	33.1	2751.6
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	8897.2	8897.2	3	0.0049	32.5	1643.1
2	4745.2	4745.2	3	0.0049	32.5	1643.1
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	8007.4	8007.4	3	0.0049	32.5	1643.1
2	14785.7	14785.7	3	0.0049	32.5	1643.1
2	14785.7	14785.7	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	1945.5	1945.5	3	0.0049	32.5	1643.1
2	1779.4	1779.4	3	0.0049	32.5	1643.1
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	107.1	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	57.2	0
2	0	0	3	0	57.2	0
2	0	0	3	0	57.2	0
2	0	0	3	0	57.2	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
2	0	0	3	0	0	0
    ];

%%-----  DC Line Data  -----%%
%	fbus	tbus	status	Pf	Pt	Qf	Qt	Vf	Vt	Pmin	Pmax	QminF	QmaxF	QminT	QmaxT	loss0	loss1
mpc.dcline = [
	1502 704	1	0	0	0	0	1	1	0	8000	-Inf	Inf	-Inf	Inf	0	0
    105 701	1	0	0	0	0	1	1	0	3200	-Inf	Inf	-Inf	Inf	0	0
];